! epri_ckt24_1ph: single-phase per-phase equivalent of test_systems\epri_test_circuits\ckt24\master_ckt24.dss (unmodified original).
! Written by envs/multi_poi/root_level/convert_to_1ph.jl -- do not edit by hand.
! Per-phase equivalent, referred to 34.5 kV: a k-phase section has (3/k) x its positive-sequence
! impedance. Series R + jX only (c1=0 c0=0). Grouped by what each line is in the original.
! Substation transformers: a line with the leakage impedance (%R of both windings + j%X on its rating) in ohm at the distribution-side voltage, from the source bus (parallel units combined).
New Line.xfmr_subxfmr Phases=1 Bus1=sourcebus.1 Bus2=subxfmr_lsb.1 r1=0.06348 x1=2.81164 c1=0 c0=0 length=1 units=none
! Lines of the original.
New Line.05410_10000108732ug Phases=1 Bus1=n284067.1 Bus2=n284069.1 r1=0.00812219 x1=0.00291173 c1=0 c0=0 length=1 units=none
New Line.05410_10000108797ug Phases=1 Bus1=n292535.1 Bus2=n292548.1 r1=0.0386933 x1=0.0188876 c1=0 c0=0 length=1 units=none
New Line.05410_10000339601oh Phases=1 Bus1=n284031.1 Bus2=n284033_lo.1 r1=0.0923508 x1=0.108545 c1=0 c0=0 length=1 units=none
New Line.05410_10000339807oh Phases=1 Bus1=n284141.1 Bus2=n284158.1 r1=0.00358179 x1=0.0116593 c1=0 c0=0 length=1 units=none
New Line.05410_10051444120oh Phases=1 Bus1=n1381582.1 Bus2=n1413717.1 r1=0.0110484 x1=0.0129859 c1=0 c0=0 length=1 units=none
New Line.05410_10094019oh Phases=1 Bus1=n284453.1 Bus2=n284454.1 r1=0.103626 x1=0.10956 c1=0 c0=0 length=1 units=none
New Line.05410_10105185ug Phases=1 Bus1=n292280.1 Bus2=n292283.1 r1=0.00547664 x1=0.00267335 c1=0 c0=0 length=1 units=none
New Line.05410_103405ug Phases=1 Bus1=n284404.1 Bus2=n284426.1 r1=0.361776 x1=0.129693 c1=0 c0=0 length=1 units=none
New Line.05410_103406ug Phases=1 Bus1=n284426.1 Bus2=n292979.1 r1=0.440802 x1=0.158024 c1=0 c0=0 length=1 units=none
New Line.05410_103407ug Phases=1 Bus1=n284382.1 Bus2=n284387.1 r1=0.355272 x1=0.127362 c1=0 c0=0 length=1 units=none
New Line.05410_103408ug Phases=1 Bus1=n284394.1 Bus2=n284397.1 r1=1.1329 x1=0.406135 c1=0 c0=0 length=1 units=none
New Line.05410_103409ug Phases=1 Bus1=n284394.1 Bus2=n284433.1 r1=0.606409 x1=0.217392 c1=0 c0=0 length=1 units=none
New Line.05410_103410ug Phases=1 Bus1=n284414.1 Bus2=n284433.1 r1=0.571861 x1=0.205007 c1=0 c0=0 length=1 units=none
New Line.05410_103411ug Phases=1 Bus1=n284367.1 Bus2=n284387.1 r1=0.682323 x1=0.244607 c1=0 c0=0 length=1 units=none
New Line.05410_103412ug Phases=1 Bus1=n284372.1 Bus2=n284414.1 r1=1.03128 x1=0.369706 c1=0 c0=0 length=1 units=none
New Line.05410_103431ug Phases=1 Bus1=n284372.1 Bus2=n284383.1 r1=0.524857 x1=0.188156 c1=0 c0=0 length=1 units=none
New Line.05410_107740ug Phases=1 Bus1=n312424.1 Bus2=n312486.1 r1=1.77799 x1=0.637392 c1=0 c0=0 length=1 units=none
New Line.05410_107741ug Phases=1 Bus1=n312492.1 Bus2=n312536.1 r1=2.75441 x1=0.987429 c1=0 c0=0 length=1 units=none
New Line.05410_107742ug Phases=1 Bus1=n300533.1 Bus2=n312395.1 r1=2.93714 x1=1.05294 c1=0 c0=0 length=1 units=none
New Line.05410_107744ug Phases=1 Bus1=n300550.1 Bus2=n300557.1 r1=1.1052 x1=0.396203 c1=0 c0=0 length=1 units=none
New Line.05410_107745ug Phases=1 Bus1=n300557.1 Bus2=n300576.1 r1=2.4909 x1=0.892965 c1=0 c0=0 length=1 units=none
New Line.05410_107746ug Phases=1 Bus1=n300576.1 Bus2=n300591.1 r1=1.45109 x1=0.520204 c1=0 c0=0 length=1 units=none
New Line.05410_107747ug Phases=1 Bus1=n300591.1 Bus2=n312512.1 r1=2.08995 x1=0.749226 c1=0 c0=0 length=1 units=none
New Line.05410_107748ug Phases=1 Bus1=n300587.1 Bus2=n300612.1 r1=1.70804 x1=0.612315 c1=0 c0=0 length=1 units=none
New Line.05410_107749ug Phases=1 Bus1=n300566.1 Bus2=n300587.1 r1=2.4647 x1=0.883571 c1=0 c0=0 length=1 units=none
New Line.05410_107750ug Phases=1 Bus1=n300555.1 Bus2=n300566.1 r1=1.06026 x1=0.380094 c1=0 c0=0 length=1 units=none
New Line.05410_107752ug Phases=1 Bus1=n300570.1 Bus2=n300593.1 r1=2.26241 x1=0.811052 c1=0 c0=0 length=1 units=none
New Line.05410_107753ug Phases=1 Bus1=n300593.1 Bus2=n300609.1 r1=0.947682 x1=0.339735 c1=0 c0=0 length=1 units=none
New Line.05410_107754ug Phases=1 Bus1=n300609.1 Bus2=n300614.1 r1=0.520425 x1=0.186568 c1=0 c0=0 length=1 units=none
New Line.05410_107755ug Phases=1 Bus1=n300452.1 Bus2=n300468.1 r1=7.03398 x1=2.52162 c1=0 c0=0 length=1 units=none
New Line.05410_107756ug Phases=1 Bus1=n312419.1 Bus2=n312429.1 r1=0.0252349 x1=0.0123181 c1=0 c0=0 length=1 units=none
New Line.05410_107757ug Phases=1 Bus1=n312351.1 Bus2=n312429.1 r1=0.171777 x1=0.0838509 c1=0 c0=0 length=1 units=none
New Line.05410_107814ug Phases=1 Bus1=n300664.1 Bus2=n300674.1 r1=0.151058 x1=0.054153 c1=0 c0=0 length=1 units=none
New Line.05410_107815ug Phases=1 Bus1=n300674.1 Bus2=n300676.1 r1=0.173624 x1=0.0622426 c1=0 c0=0 length=1 units=none
New Line.05410_107816ug Phases=1 Bus1=n300654.1 Bus2=n300656.1 r1=0.0242104 x1=0.00867919 c1=0 c0=0 length=1 units=none
New Line.05410_107817ug Phases=1 Bus1=n300714.1 Bus2=n300717.1 r1=0.151358 x1=0.0542603 c1=0 c0=0 length=1 units=none
New Line.05410_107818ug Phases=1 Bus1=n300717.1 Bus2=n300719.1 r1=0.187795 x1=0.0673227 c1=0 c0=0 length=1 units=none
New Line.05410_107819ug Phases=1 Bus1=n300740.1 Bus2=n300742.1 r1=0.146712 x1=0.0525947 c1=0 c0=0 length=1 units=none
New Line.05410_107820ug Phases=1 Bus1=n300736.1 Bus2=n300740.1 r1=0.21989 x1=0.0788286 c1=0 c0=0 length=1 units=none
New Line.05410_107821ug Phases=1 Bus1=n300736.1 Bus2=n300750.1 r1=0.333826 x1=0.119674 c1=0 c0=0 length=1 units=none
New Line.05410_107822ug Phases=1 Bus1=n300750.1 Bus2=n300762.1 r1=0.497536 x1=0.178362 c1=0 c0=0 length=1 units=none
New Line.05410_107823ug Phases=1 Bus1=n300762.1 Bus2=n300764.1 r1=0.298477 x1=0.107001 c1=0 c0=0 length=1 units=none
New Line.05410_107824ug Phases=1 Bus1=n300646.1 Bus2=n300678.1 r1=2.61986 x1=0.939197 c1=0 c0=0 length=1 units=none
New Line.05410_107825ug Phases=1 Bus1=n300678.1 Bus2=n300728.1 r1=3.95416 x1=1.41753 c1=0 c0=0 length=1 units=none
New Line.05410_107826ug Phases=1 Bus1=n300678.1 Bus2=n312566.1 r1=2.27568 x1=0.81581 c1=0 c0=0 length=1 units=none
New Line.05410_107827ug Phases=1 Bus1=n312566.1 Bus2=n312588.1 r1=1.90472 x1=0.682822 c1=0 c0=0 length=1 units=none
New Line.05410_107828ug Phases=1 Bus1=n312588.1 Bus2=n312602.1 r1=2.13819 x1=0.766522 c1=0 c0=0 length=1 units=none
New Line.05410_107829ug Phases=1 Bus1=n312602.1 Bus2=n312606.1 r1=0.110964 x1=0.0397797 c1=0 c0=0 length=1 units=none
New Line.05410_107830ug Phases=1 Bus1=n312606.1 Bus2=n312610.1 r1=2.89736 x1=1.03868 c1=0 c0=0 length=1 units=none
New Line.05410_107831ug Phases=1 Bus1=n312595.1 Bus2=n312599.1 r1=0.506044 x1=0.181412 c1=0 c0=0 length=1 units=none
New Line.05410_107832ug Phases=1 Bus1=n312615.1 Bus2=n312625.1 r1=0.262183 x1=0.0939902 c1=0 c0=0 length=1 units=none
New Line.05410_107833ug Phases=1 Bus1=n300612.1 Bus2=n300653.1 r1=2.53432 x1=0.908529 c1=0 c0=0 length=1 units=none
New Line.05410_107834ug Phases=1 Bus1=n312486.1 Bus2=n312551.1 r1=8.0139 x1=2.87291 c1=0 c0=0 length=1 units=none
New Line.05410_107835ug Phases=1 Bus1=n312536.1 Bus2=n312595.1 r1=3.61019 x1=1.29422 c1=0 c0=0 length=1 units=none
New Line.05410_107836ug Phases=1 Bus1=n312510.1 Bus2=n312512.1 r1=0.102827 x1=0.0368625 c1=0 c0=0 length=1 units=none
New Line.05410_107837ug Phases=1 Bus1=n312568.1 Bus2=n312584.1 r1=1.62017 x1=0.580815 c1=0 c0=0 length=1 units=none
New Line.05410_107838ug Phases=1 Bus1=n312584.1 Bus2=n312595.1 r1=0.740553 x1=0.265481 c1=0 c0=0 length=1 units=none
New Line.05410_107839ug Phases=1 Bus1=n312486.1 Bus2=n312509.1 r1=1.14769 x1=0.411435 c1=0 c0=0 length=1 units=none
New Line.05410_107840ug Phases=1 Bus1=n312509.1 Bus2=n312558.1 r1=2.95893 x1=1.06075 c1=0 c0=0 length=1 units=none
New Line.05410_107841ug Phases=1 Bus1=n312558.1 Bus2=n312581.1 r1=2.1431 x1=0.768281 c1=0 c0=0 length=1 units=none
New Line.05410_108051ug Phases=1 Bus1=n300614.1 Bus2=n300646.1 r1=2.24642 x1=0.805321 c1=0 c0=0 length=1 units=none
New Line.05410_108052ug Phases=1 Bus1=n300656.1 Bus2=n300711.1 r1=0.531746 x1=0.190626 c1=0 c0=0 length=1 units=none
New Line.05410_108053ug Phases=1 Bus1=n312366.1 Bus2=n312424.1 r1=1.8508 x1=0.663494 c1=0 c0=0 length=1 units=none
New Line.05410_108055ug Phases=1 Bus1=n300518.1 Bus2=n312345.1 r1=0.842982 x1=0.411491 c1=0 c0=0 length=1 units=none
New Line.05410_108056ug Phases=1 Bus1=n300519.1 Bus2=n300522.1 r1=0.236647 x1=0.0848356 c1=0 c0=0 length=1 units=none
New Line.05410_108057ug Phases=1 Bus1=n300524.1 Bus2=n300529.1 r1=0.274024 x1=0.0982351 c1=0 c0=0 length=1 units=none
New Line.05410_108122ug Phases=1 Bus1=n312395.1 Bus2=n312436.1 r1=2.03903 x1=0.730974 c1=0 c0=0 length=1 units=none
New Line.05410_108168ug Phases=1 Bus1=n312340.1 Bus2=n312366.1 r1=0.970562 x1=0.347937 c1=0 c0=0 length=1 units=none
New Line.05410_108171ug Phases=1 Bus1=n312290_lo.1 Bus2=n312312.1 r1=0.13193 x1=0.0643998 c1=0 c0=0 length=1 units=none
New Line.05410_108193ug Phases=1 Bus1=n284344.1 Bus2=n284348.1 r1=0.282833 x1=0.101393 c1=0 c0=0 length=1 units=none
New Line.05410_108194ug Phases=1 Bus1=n284317.1 Bus2=n292874.1 r1=0.339508 x1=0.12171 c1=0 c0=0 length=1 units=none
New Line.05410_108195ug Phases=1 Bus1=n284346.1 Bus2=n284358.1 r1=0.475273 x1=0.170381 c1=0 c0=0 length=1 units=none
New Line.05410_108196ug Phases=1 Bus1=n284336.1 Bus2=n284346.1 r1=0.544417 x1=0.195168 c1=0 c0=0 length=1 units=none
New Line.05410_108197ug Phases=1 Bus1=n284336.1 Bus2=n284341.1 r1=0.5259 x1=0.18853 c1=0 c0=0 length=1 units=none
New Line.05410_108272ug Phases=1 Bus1=n284291.1 Bus2=n284309.1 r1=0.53713 x1=0.192556 c1=0 c0=0 length=1 units=none
New Line.05410_108273ug Phases=1 Bus1=n284273.1 Bus2=n284291.1 r1=0.5766 x1=0.206706 c1=0 c0=0 length=1 units=none
New Line.05410_108274ug Phases=1 Bus1=n284236.1 Bus2=n284273.1 r1=0.518483 x1=0.185871 c1=0 c0=0 length=1 units=none
New Line.05410_108275ug Phases=1 Bus1=n284246.1 Bus2=n284270.1 r1=0.264308 x1=0.0947518 c1=0 c0=0 length=1 units=none
New Line.05410_108276ug Phases=1 Bus1=n284270.1 Bus2=n292846.1 r1=0.602365 x1=0.215942 c1=0 c0=0 length=1 units=none
New Line.05410_108277ug Phases=1 Bus1=n292863.1 Bus2=n292874.1 r1=0.199044 x1=0.0713555 c1=0 c0=0 length=1 units=none
New Line.05410_108278ug Phases=1 Bus1=n292846.1 Bus2=n292863.1 r1=0.405714 x1=0.145445 c1=0 c0=0 length=1 units=none
New Line.05410_108322ug Phases=1 Bus1=n283913.1 Bus2=n283938.1 r1=3.13415 x1=1.12356 c1=0 c0=0 length=1 units=none
New Line.05410_108323ug Phases=1 Bus1=n284034.1 Bus2=n284085.1 r1=5.5246 x1=1.98052 c1=0 c0=0 length=1 units=none
New Line.05410_108324ug Phases=1 Bus1=n284085.1 Bus2=n284119.1 r1=5.56144 x1=1.99372 c1=0 c0=0 length=1 units=none
New Line.05410_108325ug Phases=1 Bus1=n284119.1 Bus2=n284126.1 r1=4.04011 x1=1.44834 c1=0 c0=0 length=1 units=none
New Line.05410_108326ug Phases=1 Bus1=n284117.1 Bus2=n284126.1 r1=2.86438 x1=1.02685 c1=0 c0=0 length=1 units=none
New Line.05410_108327ug Phases=1 Bus1=n284117.1 Bus2=n292718.1 r1=3.44051 x1=1.23339 c1=0 c0=0 length=1 units=none
New Line.05410_108328ug Phases=1 Bus1=n292718.1 Bus2=n292730.1 r1=2.70171 x1=0.968537 c1=0 c0=0 length=1 units=none
New Line.05410_108329ug Phases=1 Bus1=n292715.1 Bus2=n292725.1 r1=1.95552 x1=0.701034 c1=0 c0=0 length=1 units=none
New Line.05410_108330ug Phases=1 Bus1=n292699.1 Bus2=n292715.1 r1=4.38537 x1=1.57211 c1=0 c0=0 length=1 units=none
New Line.05410_108331ug Phases=1 Bus1=n292699.1 Bus2=n292703.1 r1=2.84025 x1=1.0182 c1=0 c0=0 length=1 units=none
New Line.05410_108332ug Phases=1 Bus1=n284102.1 Bus2=n292703.1 r1=4.73815 x1=1.69858 c1=0 c0=0 length=1 units=none
New Line.05410_108333ug Phases=1 Bus1=n284078.1 Bus2=n284102.1 r1=2.55807 x1=0.917045 c1=0 c0=0 length=1 units=none
New Line.05410_108334ug Phases=1 Bus1=n284078.1 Bus2=n292669.1 r1=2.95679 x1=1.05998 c1=0 c0=0 length=1 units=none
New Line.05410_108335ug Phases=1 Bus1=n284041.1 Bus2=n292669.1 r1=4.06422 x1=1.45698 c1=0 c0=0 length=1 units=none
New Line.05410_108336ug Phases=1 Bus1=n283999.1 Bus2=n284041.1 r1=6.06222 x1=2.17325 c1=0 c0=0 length=1 units=none
New Line.05410_108337ug Phases=1 Bus1=n284183.1 Bus2=n284185.1 r1=0.479138 x1=0.171767 c1=0 c0=0 length=1 units=none
New Line.05410_108338ug Phases=1 Bus1=n284174.1 Bus2=n284183.1 r1=0.291041 x1=0.104335 c1=0 c0=0 length=1 units=none
New Line.05410_108339ug Phases=1 Bus1=n284174.1 Bus2=n284177.1 r1=0.612574 x1=0.219602 c1=0 c0=0 length=1 units=none
New Line.05410_108340ug Phases=1 Bus1=n284130.1 Bus2=n284147.1 r1=0.513352 x1=0.184032 c1=0 c0=0 length=1 units=none
New Line.05410_108341ug Phases=1 Bus1=n284155.1 Bus2=n284164.1 r1=0.263548 x1=0.0944794 c1=0 c0=0 length=1 units=none
New Line.05410_108342ug Phases=1 Bus1=n292545.1 Bus2=n292554.1 r1=0.125106 x1=0.061069 c1=0 c0=0 length=1 units=none
New Line.05410_108343ug Phases=1 Bus1=n292635.1 Bus2=n292643.1 r1=0.103663 x1=0.0371622 c1=0 c0=0 length=1 units=none
New Line.05410_108344ug Phases=1 Bus1=n292637.1 Bus2=n292642.1 r1=0.11749 x1=0.0421189 c1=0 c0=0 length=1 units=none
New Line.05410_108345ug Phases=1 Bus1=n292642.1 Bus2=n292651.1 r1=0.285863 x1=0.102479 c1=0 c0=0 length=1 units=none
New Line.05410_108346ug Phases=1 Bus1=n292651.1 Bus2=n292658.1 r1=0.398457 x1=0.142843 c1=0 c0=0 length=1 units=none
New Line.05410_108347ug Phases=1 Bus1=n292645.1 Bus2=n292652.1 r1=0.445104 x1=0.159565 c1=0 c0=0 length=1 units=none
New Line.05410_108348ug Phases=1 Bus1=n292647.1 Bus2=n292665.1 r1=0.674787 x1=0.241905 c1=0 c0=0 length=1 units=none
New Line.05410_108349ug Phases=1 Bus1=n292661.1 Bus2=n292665.1 r1=0.0659106 x1=0.0236283 c1=0 c0=0 length=1 units=none
New Line.05410_108350ug Phases=1 Bus1=n292554.1 Bus2=n292560.1 r1=0.0355204 x1=0.0173389 c1=0 c0=0 length=1 units=none
New Line.05410_108351ug Phases=1 Bus1=n292666.1 Bus2=n292674.1 r1=0.063218 x1=0.0308591 c1=0 c0=0 length=1 units=none
New Line.05410_108352ug Phases=1 Bus1=n292676.1 Bus2=n292678.1 r1=0.0734691 x1=0.0358631 c1=0 c0=0 length=1 units=none
New Line.05410_108353ug Phases=1 Bus1=n292678.1 Bus2=n292679.1 r1=0.0730508 x1=0.0356588 c1=0 c0=0 length=1 units=none
New Line.05410_108354ug Phases=1 Bus1=n292683.1 Bus2=n292684.1 r1=0.0177273 x1=0.00865335 c1=0 c0=0 length=1 units=none
New Line.05410_108355ug Phases=1 Bus1=n292670.1 Bus2=n292674.1 r1=0.169176 x1=0.060648 c1=0 c0=0 length=1 units=none
New Line.05410_108358ug Phases=1 Bus1=n292744.1 Bus2=n292747.1 r1=0.00807504 x1=0.00394173 c1=0 c0=0 length=1 units=none
New Line.05410_108360ug Phases=1 Bus1=n292740.1 Bus2=n292743.1 r1=0.0825536 x1=0.0402975 c1=0 c0=0 length=1 units=none
New Line.05410_108361ug Phases=1 Bus1=n292774.1 Bus2=n292777.1 r1=0.460397 x1=0.165048 c1=0 c0=0 length=1 units=none
New Line.05410_108362ug Phases=1 Bus1=n292774.1 Bus2=n292779.1 r1=0.517454 x1=0.185502 c1=0 c0=0 length=1 units=none
New Line.05410_108363ug Phases=1 Bus1=n292779.1 Bus2=n292790.1 r1=0.527434 x1=0.18908 c1=0 c0=0 length=1 units=none
New Line.05410_108364ug Phases=1 Bus1=n292790.1 Bus2=n292802.1 r1=0.265524 x1=0.0951877 c1=0 c0=0 length=1 units=none
New Line.05410_108365ug Phases=1 Bus1=n292802.1 Bus2=n292805.1 r1=0.883214 x1=0.316624 c1=0 c0=0 length=1 units=none
New Line.05410_108366ug Phases=1 Bus1=n292805.1 Bus2=n292815.1 r1=0.62628 x1=0.224515 c1=0 c0=0 length=1 units=none
New Line.05410_108367ug Phases=1 Bus1=n292815.1 Bus2=n292819.1 r1=0.524002 x1=0.18785 c1=0 c0=0 length=1 units=none
New Line.05410_108368ug Phases=1 Bus1=n292819.1 Bus2=n292825.1 r1=0.591551 x1=0.212065 c1=0 c0=0 length=1 units=none
New Line.05410_108369ug Phases=1 Bus1=n292825.1 Bus2=n292837.1 r1=0.406471 x1=0.145716 c1=0 c0=0 length=1 units=none
New Line.05410_108370ug Phases=1 Bus1=n292837.1 Bus2=n292855.1 r1=0.609506 x1=0.218502 c1=0 c0=0 length=1 units=none
New Line.05410_108371ug Phases=1 Bus1=n292855.1 Bus2=n292867.1 r1=0.417276 x1=0.14959 c1=0 c0=0 length=1 units=none
New Line.05410_108372ug Phases=1 Bus1=n292867.1 Bus2=n292877.1 r1=0.360174 x1=0.129119 c1=0 c0=0 length=1 units=none
New Line.05410_108373ug Phases=1 Bus1=n292877.1 Bus2=n292882.1 r1=0.389665 x1=0.139691 c1=0 c0=0 length=1 units=none
New Line.05410_108374ug Phases=1 Bus1=n292872.1 Bus2=n292882.1 r1=0.439563 x1=0.157579 c1=0 c0=0 length=1 units=none
New Line.05410_108375ug Phases=1 Bus1=n292866.1 Bus2=n292872.1 r1=0.337131 x1=0.120858 c1=0 c0=0 length=1 units=none
New Line.05410_108376ug Phases=1 Bus1=n292841.1 Bus2=n292852.1 r1=0.398541 x1=0.142873 c1=0 c0=0 length=1 units=none
New Line.05410_108377ug Phases=1 Bus1=n292832.1 Bus2=n292841.1 r1=0.414787 x1=0.148697 c1=0 c0=0 length=1 units=none
New Line.05410_108378ug Phases=1 Bus1=n292832.1 Bus2=n300997.1 r1=0.8732 x1=0.313034 c1=0 c0=0 length=1 units=none
New Line.05410_108380ug Phases=1 Bus1=n292772.1 Bus2=n292778.1 r1=0.683403 x1=0.244994 c1=0 c0=0 length=1 units=none
New Line.05410_108381ug Phases=1 Bus1=n292778.1 Bus2=n292786.1 r1=0.429067 x1=0.153817 c1=0 c0=0 length=1 units=none
New Line.05410_108382ug Phases=1 Bus1=n292786.1 Bus2=n292788.1 r1=0.205195 x1=0.0735604 c1=0 c0=0 length=1 units=none
New Line.05410_108383ug Phases=1 Bus1=n292788.1 Bus2=n292801.1 r1=0.371689 x1=0.133247 c1=0 c0=0 length=1 units=none
New Line.05410_108384ug Phases=1 Bus1=n292798.1 Bus2=n292801.1 r1=0.368757 x1=0.132196 c1=0 c0=0 length=1 units=none
New Line.05410_108385ug Phases=1 Bus1=n292798.1 Bus2=n292811.1 r1=0.454918 x1=0.163084 c1=0 c0=0 length=1 units=none
New Line.05410_108386ug Phases=1 Bus1=n292809.1 Bus2=n292811.1 r1=0.512056 x1=0.183567 c1=0 c0=0 length=1 units=none
New Line.05410_108387ug Phases=1 Bus1=n292809.1 Bus2=n292813.1 r1=0.0787261 x1=0.0282226 c1=0 c0=0 length=1 units=none
New Line.05410_108388ug Phases=1 Bus1=n292813.1 Bus2=n292821.1 r1=0.323881 x1=0.116108 c1=0 c0=0 length=1 units=none
New Line.05410_108389ug Phases=1 Bus1=n292821.1 Bus2=n292827.1 r1=0.267219 x1=0.0957954 c1=0 c0=0 length=1 units=none
New Line.05410_108390ug Phases=1 Bus1=n292827.1 Bus2=n292831.1 r1=0.933182 x1=0.334537 c1=0 c0=0 length=1 units=none
New Line.05410_108391ug Phases=1 Bus1=n292831.1 Bus2=n292843.1 r1=0.791977 x1=0.283916 c1=0 c0=0 length=1 units=none
New Line.05410_108392ug Phases=1 Bus1=n292843.1 Bus2=n292851.1 r1=0.366538 x1=0.131401 c1=0 c0=0 length=1 units=none
New Line.05410_108393ug Phases=1 Bus1=n292851.1 Bus2=n292870.1 r1=0.703121 x1=0.252062 c1=0 c0=0 length=1 units=none
New Line.05410_108394ug Phases=1 Bus1=n292849.1 Bus2=n292870.1 r1=0.418881 x1=0.150165 c1=0 c0=0 length=1 units=none
New Line.05410_108395ug Phases=1 Bus1=n292849.1 Bus2=n292858.1 r1=0.314661 x1=0.112803 c1=0 c0=0 length=1 units=none
New Line.05410_108396ug Phases=1 Bus1=n292858.1 Bus2=n292875.1 r1=0.598881 x1=0.214693 c1=0 c0=0 length=1 units=none
New Line.05410_108397ug Phases=1 Bus1=n292860.1 Bus2=n292875.1 r1=0.527907 x1=0.18925 c1=0 c0=0 length=1 units=none
New Line.05410_108398ug Phases=1 Bus1=n292834.1 Bus2=n292838.1 r1=0.230569 x1=0.0826568 c1=0 c0=0 length=1 units=none
New Line.05410_108399ug Phases=1 Bus1=n292824.1 Bus2=n292834.1 r1=0.227247 x1=0.081466 c1=0 c0=0 length=1 units=none
New Line.05410_108400ug Phases=1 Bus1=n292818.1 Bus2=n292824.1 r1=0.305006 x1=0.109342 c1=0 c0=0 length=1 units=none
New Line.05410_108401ug Phases=1 Bus1=n292808.1 Bus2=n292818.1 r1=0.297051 x1=0.10649 c1=0 c0=0 length=1 units=none
New Line.05410_108402ug Phases=1 Bus1=n292797.1 Bus2=n292808.1 r1=0.346201 x1=0.12411 c1=0 c0=0 length=1 units=none
New Line.05410_108403ug Phases=1 Bus1=n292794.1 Bus2=n292797.1 r1=0.52239 x1=0.187272 c1=0 c0=0 length=1 units=none
New Line.05410_108405ug Phases=1 Bus1=n292717.1 Bus2=n292721.1 r1=0.143808 x1=0.0515539 c1=0 c0=0 length=1 units=none
New Line.05410_108406ug Phases=1 Bus1=n292709.1 Bus2=n292717.1 r1=0.278924 x1=0.0999915 c1=0 c0=0 length=1 units=none
New Line.05410_108407ug Phases=1 Bus1=n292702.1 Bus2=n292709.1 r1=0.311766 x1=0.111765 c1=0 c0=0 length=1 units=none
New Line.05410_108408ug Phases=1 Bus1=n292702.1 Bus2=n300801.1 r1=0.630912 x1=0.226176 c1=0 c0=0 length=1 units=none
New Line.05410_108409ug Phases=1 Bus1=n300801.1 Bus2=n300817.1 r1=0.37952 x1=0.136054 c1=0 c0=0 length=1 units=none
New Line.05410_108410ug Phases=1 Bus1=n300817.1 Bus2=n300827.1 r1=0.26352 x1=0.0944694 c1=0 c0=0 length=1 units=none
New Line.05410_108411ug Phases=1 Bus1=n300827.1 Bus2=n300850.1 r1=0.377889 x1=0.135469 c1=0 c0=0 length=1 units=none
New Line.05410_108412ug Phases=1 Bus1=n283862.1 Bus2=n283866.1 r1=2.60366 x1=0.933389 c1=0 c0=0 length=1 units=none
New Line.05410_108413ug Phases=1 Bus1=n283866.1 Bus2=n283874.1 r1=3.08097 x1=1.1045 c1=0 c0=0 length=1 units=none
New Line.05410_108414ug Phases=1 Bus1=n283874.1 Bus2=n292568.1 r1=13.421 x1=4.81129 c1=0 c0=0 length=1 units=none
New Line.05410_108421ug Phases=1 Bus1=n274248.1 Bus2=n274273.1 r1=0.572962 x1=0.205401 c1=0 c0=0 length=1 units=none
New Line.05410_108422ug Phases=1 Bus1=n274248.1 Bus2=n274258.1 r1=0.504326 x1=0.180796 c1=0 c0=0 length=1 units=none
New Line.05410_108423ug Phases=1 Bus1=n274258.1 Bus2=n274269.1 r1=0.405684 x1=0.145434 c1=0 c0=0 length=1 units=none
New Line.05410_108424ug Phases=1 Bus1=n274269.1 Bus2=n274281.1 r1=0.313564 x1=0.11241 c1=0 c0=0 length=1 units=none
New Line.05410_108425ug Phases=1 Bus1=n274281.1 Bus2=n274291.1 r1=0.273585 x1=0.0980778 c1=0 c0=0 length=1 units=none
New Line.05410_108426ug Phases=1 Bus1=n274291.1 Bus2=n274305.1 r1=0.299583 x1=0.107398 c1=0 c0=0 length=1 units=none
New Line.05410_108427ug Phases=1 Bus1=n274305.1 Bus2=n274321.1 r1=0.27113 x1=0.0971976 c1=0 c0=0 length=1 units=none
New Line.05410_108428ug Phases=1 Bus1=n274321.1 Bus2=n274333.1 r1=0.395473 x1=0.141773 c1=0 c0=0 length=1 units=none
New Line.05410_108429ug Phases=1 Bus1=n274333.1 Bus2=n284042.1 r1=0.3975 x1=0.1425 c1=0 c0=0 length=1 units=none
New Line.05410_108430ug Phases=1 Bus1=n284038.1 Bus2=n284042.1 r1=0.228096 x1=0.0817704 c1=0 c0=0 length=1 units=none
New Line.05410_108433ug Phases=1 Bus1=n274352.1 Bus2=n284090.1 r1=1.4339 x1=0.514038 c1=0 c0=0 length=1 units=none
New Line.05410_108434ug Phases=1 Bus1=n274384.1 Bus2=n284090.1 r1=3.25578 x1=1.16717 c1=0 c0=0 length=1 units=none
New Line.05410_108435ug Phases=1 Bus1=n284081.1 Bus2=n284104.1 r1=2.92259 x1=1.04772 c1=0 c0=0 length=1 units=none
New Line.05410_108436ug Phases=1 Bus1=n284081.1 Bus2=n284089.1 r1=1.23099 x1=0.441299 c1=0 c0=0 length=1 units=none
New Line.05410_108437ug Phases=1 Bus1=n284074.1 Bus2=n284089.1 r1=1.91105 x1=0.685093 c1=0 c0=0 length=1 units=none
New Line.05410_108438ug Phases=1 Bus1=n274517.1 Bus2=n274540.1 r1=5.74181 x1=2.05838 c1=0 c0=0 length=1 units=none
New Line.05410_108439ug Phases=1 Bus1=n274521.1 Bus2=n274531.1 r1=4.10236 x1=1.47066 c1=0 c0=0 length=1 units=none
New Line.05410_108440ug Phases=1 Bus1=n274540.1 Bus2=n284284.1 r1=2.40053 x1=0.860567 c1=0 c0=0 length=1 units=none
New Line.05410_108441ug Phases=1 Bus1=n274531.1 Bus2=n284284.1 r1=4.93474 x1=1.76906 c1=0 c0=0 length=1 units=none
New Line.05410_108442ug Phases=1 Bus1=n274521.1 Bus2=n274539.1 r1=5.14195 x1=1.84334 c1=0 c0=0 length=1 units=none
New Line.05410_108443ug Phases=1 Bus1=n274534.1 Bus2=n274539.1 r1=4.50695 x1=1.6157 c1=0 c0=0 length=1 units=none
New Line.05410_108444ug Phases=1 Bus1=n284181.1 Bus2=n284200.1 r1=3.89822 x1=1.39747 c1=0 c0=0 length=1 units=none
New Line.05410_108445ug Phases=1 Bus1=n284200.1 Bus2=n284208.1 r1=1.15702 x1=0.414779 c1=0 c0=0 length=1 units=none
New Line.05410_108446ug Phases=1 Bus1=n284208.1 Bus2=n284225.1 r1=3.43724 x1=1.23222 c1=0 c0=0 length=1 units=none
New Line.05410_108447ug Phases=1 Bus1=n284225.1 Bus2=n284250.1 r1=3.90944 x1=1.4015 c1=0 c0=0 length=1 units=none
New Line.05410_108448ug Phases=1 Bus1=n284250.1 Bus2=n284255.1 r1=2.34446 x1=0.840468 c1=0 c0=0 length=1 units=none
New Line.05410_108449ug Phases=1 Bus1=n284204.1 Bus2=n284220.1 r1=4.62928 x1=1.65955 c1=0 c0=0 length=1 units=none
New Line.05410_108450ug Phases=1 Bus1=n284220.1 Bus2=n284232.1 r1=2.53563 x1=0.908998 c1=0 c0=0 length=1 units=none
New Line.05410_108451ug Phases=1 Bus1=n284232.1 Bus2=n284245.1 r1=3.66589 x1=1.31419 c1=0 c0=0 length=1 units=none
New Line.05410_108452ug Phases=1 Bus1=n284247.1 Bus2=n284278.1 r1=4.23726 x1=1.51902 c1=0 c0=0 length=1 units=none
New Line.05410_108453ug Phases=1 Bus1=n284247.1 Bus2=n284251.1 r1=0.552791 x1=0.19817 c1=0 c0=0 length=1 units=none
New Line.05410_108454ug Phases=1 Bus1=n284172.1 Bus2=n284189.1 r1=0.304324 x1=0.109097 c1=0 c0=0 length=1 units=none
New Line.05410_108455ug Phases=1 Bus1=n284189.1 Bus2=n284195.1 r1=0.293608 x1=0.105256 c1=0 c0=0 length=1 units=none
New Line.05410_108456ug Phases=1 Bus1=n284195.1 Bus2=n284214.1 r1=0.335543 x1=0.120289 c1=0 c0=0 length=1 units=none
New Line.05410_108457ug Phases=1 Bus1=n284214.1 Bus2=n284228.1 r1=0.521315 x1=0.186887 c1=0 c0=0 length=1 units=none
New Line.05410_108458ug Phases=1 Bus1=n284192.1 Bus2=n284203.1 r1=0.281902 x1=0.101059 c1=0 c0=0 length=1 units=none
New Line.05410_108459ug Phases=1 Bus1=n284168.1 Bus2=n284192.1 r1=0.509666 x1=0.18271 c1=0 c0=0 length=1 units=none
New Line.05410_108460ug Phases=1 Bus1=n284139.1 Bus2=n284168.1 r1=0.235965 x1=0.0845913 c1=0 c0=0 length=1 units=none
New Line.05410_108461ug Phases=1 Bus1=n284221.1 Bus2=n284240.1 r1=2.90828 x1=1.04259 c1=0 c0=0 length=1 units=none
New Line.05410_108462ug Phases=1 Bus1=n283642.1 Bus2=n283675.1 r1=0.557419 x1=0.199829 c1=0 c0=0 length=1 units=none
New Line.05410_108463ug Phases=1 Bus1=n283675.1 Bus2=n283710.1 r1=0.573081 x1=0.205444 c1=0 c0=0 length=1 units=none
New Line.05410_108464ug Phases=1 Bus1=n283684.1 Bus2=n283710.1 r1=0.584901 x1=0.209682 c1=0 c0=0 length=1 units=none
New Line.05410_108465ug Phases=1 Bus1=n283684.1 Bus2=n283716.1 r1=0.559506 x1=0.200578 c1=0 c0=0 length=1 units=none
New Line.05410_108466ug Phases=1 Bus1=n283716.1 Bus2=n283731.1 r1=0.477581 x1=0.171208 c1=0 c0=0 length=1 units=none
New Line.05410_108467ug Phases=1 Bus1=n283731.1 Bus2=n283747.1 r1=0.518705 x1=0.185951 c1=0 c0=0 length=1 units=none
New Line.05410_108468ug Phases=1 Bus1=n283747.1 Bus2=n283772.1 r1=0.703952 x1=0.25236 c1=0 c0=0 length=1 units=none
New Line.05410_108470ug Phases=1 Bus1=n283679.1 Bus2=n283702.1 r1=0.334564 x1=0.119938 c1=0 c0=0 length=1 units=none
New Line.05410_108471ug Phases=1 Bus1=n283702.1 Bus2=n283722.1 r1=0.355445 x1=0.127424 c1=0 c0=0 length=1 units=none
New Line.05410_108472ug Phases=1 Bus1=n274103.1 Bus2=n283722.1 r1=0.36675 x1=0.131476 c1=0 c0=0 length=1 units=none
New Line.05410_108473ug Phases=1 Bus1=n274103.1 Bus2=n283753.1 r1=0.624238 x1=0.223784 c1=0 c0=0 length=1 units=none
New Line.05410_108474ug Phases=1 Bus1=n283699.1 Bus2=n283753.1 r1=0.824815 x1=0.295688 c1=0 c0=0 length=1 units=none
New Line.05410_108475ug Phases=1 Bus1=n283659.1 Bus2=n283699.1 r1=0.432662 x1=0.155105 c1=0 c0=0 length=1 units=none
New Line.05410_108494ug Phases=1 Bus1=n274122.1 Bus2=n274137.1 r1=0.325227 x1=0.116591 c1=0 c0=0 length=1 units=none
New Line.05410_108495ug Phases=1 Bus1=n274137.1 Bus2=n274150.1 r1=0.505909 x1=0.181364 c1=0 c0=0 length=1 units=none
New Line.05410_108496ug Phases=1 Bus1=n274150.1 Bus2=n283789.1 r1=0.392983 x1=0.140881 c1=0 c0=0 length=1 units=none
New Line.05410_108497ug Phases=1 Bus1=n283789.1 Bus2=n283806.1 r1=0.298125 x1=0.106875 c1=0 c0=0 length=1 units=none
New Line.05410_108498ug Phases=1 Bus1=n283806.1 Bus2=n283810.1 r1=0.316193 x1=0.113352 c1=0 c0=0 length=1 units=none
New Line.05410_108499ug Phases=1 Bus1=n283608.1 Bus2=n283638.1 r1=0.32071 x1=0.114972 c1=0 c0=0 length=1 units=none
New Line.05410_108500ug Phases=1 Bus1=n300544.1 Bus2=n300562.1 r1=1.97559 x1=0.708231 c1=0 c0=0 length=1 units=none
New Line.05410_108501ug Phases=1 Bus1=n292260.1 Bus2=n292266.1 r1=0.0360389 x1=0.017592 c1=0 c0=0 length=1 units=none
New Line.05410_108504ug Phases=1 Bus1=n292234.1 Bus2=n292239.1 r1=0.0506732 x1=0.0247355 c1=0 c0=0 length=1 units=none
New Line.05410_108508ug Phases=1 Bus1=n292332.1 Bus2=n292354.1 r1=0.0695379 x1=0.0339441 c1=0 c0=0 length=1 units=none
New Line.05410_108509ug Phases=1 Bus1=n292325.1 Bus2=n292332.1 r1=0.0789226 x1=0.0385251 c1=0 c0=0 length=1 units=none
New Line.05410_108510ug Phases=1 Bus1=n292349.1 Bus2=n292351.1 r1=0.0546678 x1=0.0195979 c1=0 c0=0 length=1 units=none
New Line.05410_108511ug Phases=1 Bus1=n292341.1 Bus2=n292346.1 r1=0.0537495 x1=0.0192687 c1=0 c0=0 length=1 units=none
New Line.05410_108512ug Phases=1 Bus1=n292333.1 Bus2=n292338.1 r1=0.0512531 x1=0.0183738 c1=0 c0=0 length=1 units=none
New Line.05410_108513ug Phases=1 Bus1=n292357.1 Bus2=n292359.1 r1=0.00580869 x1=0.00283544 c1=0 c0=0 length=1 units=none
New Line.05410_108514ug Phases=1 Bus1=n292360.1 Bus2=n292364.1 r1=0.0696681 x1=0.0249754 c1=0 c0=0 length=1 units=none
New Line.05410_108515ug Phases=1 Bus1=n292380.1 Bus2=n292396.1 r1=0.0481368 x1=0.0234974 c1=0 c0=0 length=1 units=none
New Line.05410_108516ug Phases=1 Bus1=n292378.1 Bus2=n292380.1 r1=0.0372789 x1=0.0181972 c1=0 c0=0 length=1 units=none
New Line.05410_108517ug Phases=1 Bus1=n292382.1 Bus2=n292385.1 r1=0.0746736 x1=0.0267698 c1=0 c0=0 length=1 units=none
New Line.05410_108518ug Phases=1 Bus1=n292473.1 Bus2=n292486.1 r1=0.0726415 x1=0.0354591 c1=0 c0=0 length=1 units=none
New Line.05410_108520ug Phases=1 Bus1=n300490.1 Bus2=n300495.1 r1=0.325482 x1=0.116682 c1=0 c0=0 length=1 units=none
New Line.05410_108521ug Phases=1 Bus1=n292347.1 Bus2=n292367.1 r1=0.314386 x1=0.112705 c1=0 c0=0 length=1 units=none
New Line.05410_108522ug Phases=1 Bus1=n292367.1 Bus2=n292390.1 r1=0.433636 x1=0.155455 c1=0 c0=0 length=1 units=none
New Line.05410_108523ug Phases=1 Bus1=n283758.1 Bus2=n292390.1 r1=0.514943 x1=0.184602 c1=0 c0=0 length=1 units=none
New Line.05410_108524ug Phases=1 Bus1=n283740.1 Bus2=n283758.1 r1=0.196661 x1=0.0705012 c1=0 c0=0 length=1 units=none
New Line.05410_108525ug Phases=1 Bus1=n283721.1 Bus2=n283740.1 r1=0.259271 x1=0.0929464 c1=0 c0=0 length=1 units=none
New Line.05410_108526ug Phases=1 Bus1=n283721.1 Bus2=n283727.1 r1=0.676559 x1=0.24254 c1=0 c0=0 length=1 units=none
New Line.05410_108527ug Phases=1 Bus1=n283712.1 Bus2=n283744.1 r1=0.644487 x1=0.231043 c1=0 c0=0 length=1 units=none
New Line.05410_108528ug Phases=1 Bus1=n283727.1 Bus2=n283744.1 r1=0.230695 x1=0.0827018 c1=0 c0=0 length=1 units=none
New Line.05410_108529ug Phases=1 Bus1=n283712.1 Bus2=n292334.1 r1=0.235167 x1=0.084305 c1=0 c0=0 length=1 units=none
New Line.05410_108530ug Phases=1 Bus1=n283724.1 Bus2=n283742.1 r1=0.326972 x1=0.117216 c1=0 c0=0 length=1 units=none
New Line.05410_108531ug Phases=1 Bus1=n283742.1 Bus2=n283751.1 r1=0.235636 x1=0.0844732 c1=0 c0=0 length=1 units=none
New Line.05410_108532ug Phases=1 Bus1=n283735.1 Bus2=n283737.1 r1=0.913254 x1=0.327393 c1=0 c0=0 length=1 units=none
New Line.05410_108533ug Phases=1 Bus1=n283724.1 Bus2=n283728.1 r1=0.659363 x1=0.236375 c1=0 c0=0 length=1 units=none
New Line.05410_108534ug Phases=1 Bus1=n283718.1 Bus2=n283728.1 r1=0.362159 x1=0.129831 c1=0 c0=0 length=1 units=none
New Line.05410_108535ug Phases=1 Bus1=n283718.1 Bus2=n283737.1 r1=0.196582 x1=0.0704729 c1=0 c0=0 length=1 units=none
New Line.05410_108536ug Phases=1 Bus1=n283751.1 Bus2=n283756.1 r1=0.323375 x1=0.115927 c1=0 c0=0 length=1 units=none
New Line.05410_108537ug Phases=1 Bus1=n283780.1 Bus2=n283786.1 r1=0.314928 x1=0.112899 c1=0 c0=0 length=1 units=none
New Line.05410_108538ug Phases=1 Bus1=n283784.1 Bus2=n283786.1 r1=0.293608 x1=0.105256 c1=0 c0=0 length=1 units=none
New Line.05410_108539ug Phases=1 Bus1=n283784.1 Bus2=n292399.1 r1=0.494008 x1=0.177097 c1=0 c0=0 length=1 units=none
New Line.05410_108540ug Phases=1 Bus1=n292373.1 Bus2=n292399.1 r1=0.388731 x1=0.139356 c1=0 c0=0 length=1 units=none
New Line.05410_108541ug Phases=1 Bus1=n292340.1 Bus2=n292373.1 r1=0.378135 x1=0.135558 c1=0 c0=0 length=1 units=none
New Line.05410_108542ug Phases=1 Bus1=n292415.1 Bus2=n292420.1 r1=1.21248 x1=0.434664 c1=0 c0=0 length=1 units=none
New Line.05410_108544ug Phases=1 Bus1=n292412.1 Bus2=n292430.1 r1=0.525406 x1=0.188353 c1=0 c0=0 length=1 units=none
New Line.05410_108545ug Phases=1 Bus1=n292430.1 Bus2=n292438.1 r1=0.24243 x1=0.0869088 c1=0 c0=0 length=1 units=none
New Line.05410_108546ug Phases=1 Bus1=n292433.1 Bus2=n292438.1 r1=0.375996 x1=0.134791 c1=0 c0=0 length=1 units=none
New Line.05410_108547ug Phases=1 Bus1=n292423.1 Bus2=n292453.1 r1=0.689987 x1=0.247354 c1=0 c0=0 length=1 units=none
New Line.05410_108548ug Phases=1 Bus1=n283796.1 Bus2=n292417.1 r1=0.419723 x1=0.150467 c1=0 c0=0 length=1 units=none
New Line.05410_108549ug Phases=1 Bus1=n292417.1 Bus2=n292419.1 r1=0.0407226 x1=0.0145987 c1=0 c0=0 length=1 units=none
New Line.05410_108551ug Phases=1 Bus1=n292446.1 Bus2=n292448.1 r1=0.0696839 x1=0.0340153 c1=0 c0=0 length=1 units=none
New Line.05410_108552ug Phases=1 Bus1=n292435.1 Bus2=n292446.1 r1=0.0429043 x1=0.0209432 c1=0 c0=0 length=1 units=none
New Line.05410_108553ug Phases=1 Bus1=n292442.1 Bus2=n292451.1 r1=0.604994 x1=0.216885 c1=0 c0=0 length=1 units=none
New Line.05410_108554ug Phases=1 Bus1=n292466.1 Bus2=n292468.1 r1=0.347172 x1=0.124458 c1=0 c0=0 length=1 units=none
New Line.05410_108555ug Phases=1 Bus1=n292517.1 Bus2=n292525.1 r1=0.0781216 x1=0.0381341 c1=0 c0=0 length=1 units=none
New Line.05410_108556ug Phases=1 Bus1=n292459.1 Bus2=n292461.1 r1=0.0946786 x1=0.0339414 c1=0 c0=0 length=1 units=none
New Line.05410_108557ug Phases=1 Bus1=n292461.1 Bus2=n292464.1 r1=0.145683 x1=0.052226 c1=0 c0=0 length=1 units=none
New Line.05410_108558ug Phases=1 Bus1=n292464.1 Bus2=n292474.1 r1=0.179492 x1=0.064346 c1=0 c0=0 length=1 units=none
New Line.05410_108559ug Phases=1 Bus1=n292451.1 Bus2=n292474.1 r1=0.40798 x1=0.146257 c1=0 c0=0 length=1 units=none
New Line.05410_108560ug Phases=1 Bus1=n292490.1 Bus2=n292512.1 r1=0.184759 x1=0.0662342 c1=0 c0=0 length=1 units=none
New Line.05410_108562ug Phases=1 Bus1=n292499.1 Bus2=n292503.1 r1=0.00486526 x1=0.00237492 c1=0 c0=0 length=1 units=none
New Line.05410_108564ug Phases=1 Bus1=n292515.1 Bus2=n292528.1 r1=0.317818 x1=0.113935 c1=0 c0=0 length=1 units=none
New Line.05410_108565ug Phases=1 Bus1=n292522.1 Bus2=n292528.1 r1=0.364392 x1=0.130631 c1=0 c0=0 length=1 units=none
New Line.05410_108566ug Phases=1 Bus1=n292502.1 Bus2=n292522.1 r1=0.371615 x1=0.13322 c1=0 c0=0 length=1 units=none
New Line.05410_108567ug Phases=1 Bus1=n292498.1 Bus2=n292502.1 r1=0.361364 x1=0.129545 c1=0 c0=0 length=1 units=none
New Line.05410_108568ug Phases=1 Bus1=n292498.1 Bus2=n292510.1 r1=0.0903409 x1=0.0323864 c1=0 c0=0 length=1 units=none
New Line.05410_108569ug Phases=1 Bus1=n283865.1 Bus2=n292510.1 r1=0.371365 x1=0.133131 c1=0 c0=0 length=1 units=none
New Line.05410_108570ug Phases=1 Bus1=n283861.1 Bus2=n283865.1 r1=0.271023 x1=0.0971591 c1=0 c0=0 length=1 units=none
New Line.05410_108571ug Phases=1 Bus1=n283861.1 Bus2=n283869.1 r1=0.526068 x1=0.18859 c1=0 c0=0 length=1 units=none
New Line.05410_108572ug Phases=1 Bus1=n283858.1 Bus2=n283869.1 r1=0.185715 x1=0.066577 c1=0 c0=0 length=1 units=none
New Line.05410_108573ug Phases=1 Bus1=n283853.1 Bus2=n283858.1 r1=0.343295 x1=0.123068 c1=0 c0=0 length=1 units=none
New Line.05410_108574ug Phases=1 Bus1=n283847.1 Bus2=n283853.1 r1=0.27825 x1=0.09975 c1=0 c0=0 length=1 units=none
New Line.05410_108575ug Phases=1 Bus1=n283841.1 Bus2=n283847.1 r1=0.506881 x1=0.181712 c1=0 c0=0 length=1 units=none
New Line.05410_108576ug Phases=1 Bus1=n283838.1 Bus2=n283841.1 r1=0.213081 x1=0.0763875 c1=0 c0=0 length=1 units=none
New Line.05410_108577ug Phases=1 Bus1=n283816.1 Bus2=n292428.1 r1=0.402035 x1=0.144126 c1=0 c0=0 length=1 units=none
New Line.05410_108578ug Phases=1 Bus1=n292425.1 Bus2=n292428.1 r1=0.221598 x1=0.0794407 c1=0 c0=0 length=1 units=none
New Line.05410_108579ug Phases=1 Bus1=n292425.1 Bus2=n292449.1 r1=0.491131 x1=0.176066 c1=0 c0=0 length=1 units=none
New Line.05410_108580ug Phases=1 Bus1=n300563.1 Bus2=n300568.1 r1=0.220946 x1=0.0792072 c1=0 c0=0 length=1 units=none
New Line.05410_108581ug Phases=1 Bus1=n300568.1 Bus2=n300573.1 r1=0.350455 x1=0.125635 c1=0 c0=0 length=1 units=none
New Line.05410_108582ug Phases=1 Bus1=n300573.1 Bus2=n300586.1 r1=0.567247 x1=0.203353 c1=0 c0=0 length=1 units=none
New Line.05410_108583ug Phases=1 Bus1=n300580.1 Bus2=n300586.1 r1=0.189649 x1=0.0679872 c1=0 c0=0 length=1 units=none
New Line.05410_108584ug Phases=1 Bus1=n300580.1 Bus2=n300604.1 r1=0.299337 x1=0.10731 c1=0 c0=0 length=1 units=none
New Line.05410_108585ug Phases=1 Bus1=n300676.1 Bus2=n300681.1 r1=0.261577 x1=0.0937729 c1=0 c0=0 length=1 units=none
New Line.05410_108586ug Phases=1 Bus1=n300661.1 Bus2=n300681.1 r1=0.119397 x1=0.0428026 c1=0 c0=0 length=1 units=none
New Line.05410_108587ug Phases=1 Bus1=n300636.1 Bus2=n300661.1 r1=0.166928 x1=0.059842 c1=0 c0=0 length=1 units=none
New Line.05410_108588ug Phases=1 Bus1=n300633.1 Bus2=n300636.1 r1=0.279413 x1=0.100167 c1=0 c0=0 length=1 units=none
New Line.05410_108589ug Phases=1 Bus1=n300719.1 Bus2=n300721.1 r1=0.252955 x1=0.0906818 c1=0 c0=0 length=1 units=none
New Line.05410_108590ug Phases=1 Bus1=n300721.1 Bus2=n300737.1 r1=0.244587 x1=0.0876822 c1=0 c0=0 length=1 units=none
New Line.05410_108591ug Phases=1 Bus1=n300737.1 Bus2=n300746.1 r1=0.152054 x1=0.0545098 c1=0 c0=0 length=1 units=none
New Line.05410_108592ug Phases=1 Bus1=n300744.1 Bus2=n300746.1 r1=0.303974 x1=0.108972 c1=0 c0=0 length=1 units=none
New Line.05410_108593ug Phases=1 Bus1=n300742.1 Bus2=n300744.1 r1=0.150353 x1=0.0539003 c1=0 c0=0 length=1 units=none
New Line.05410_108594ug Phases=1 Bus1=n300726.1 Bus2=n300767.1 r1=0.504553 x1=0.180878 c1=0 c0=0 length=1 units=none
New Line.05410_108595ug Phases=1 Bus1=n300670.1 Bus2=n300726.1 r1=0.46365 x1=0.166214 c1=0 c0=0 length=1 units=none
New Line.05410_108596ug Phases=1 Bus1=n300620.1 Bus2=n300670.1 r1=0.353803 x1=0.126835 c1=0 c0=0 length=1 units=none
New Line.05410_108620ug Phases=1 Bus1=n284257.1 Bus2=n284275.1 r1=2.37189 x1=0.850299 c1=0 c0=0 length=1 units=none
New Line.05410_108621ug Phases=1 Bus1=n284206.1 Bus2=n284212.1 r1=2.50206 x1=0.896964 c1=0 c0=0 length=1 units=none
New Line.05410_108622ug Phases=1 Bus1=n284194.1 Bus2=n284206.1 r1=1.54073 x1=0.552339 c1=0 c0=0 length=1 units=none
New Line.05410_108623ug Phases=1 Bus1=n284194.1 Bus2=n284211.1 r1=6.95776 x1=2.49429 c1=0 c0=0 length=1 units=none
New Line.05410_108624ug Phases=1 Bus1=n284211.1 Bus2=n284223.1 r1=2.48008 x1=0.889086 c1=0 c0=0 length=1 units=none
New Line.05410_108625ug Phases=1 Bus1=n284223.1 Bus2=n284253.1 r1=4.66995 x1=1.67413 c1=0 c0=0 length=1 units=none
New Line.05410_108626ug Phases=1 Bus1=n284057.1 Bus2=n284063.1 r1=1.39989 x1=0.501848 c1=0 c0=0 length=1 units=none
New Line.05410_108627ug Phases=1 Bus1=n284006.1 Bus2=n284057.1 r1=3.92166 x1=1.40588 c1=0 c0=0 length=1 units=none
New Line.05410_108628ug Phases=1 Bus1=n283989.1 Bus2=n284006.1 r1=1.99035 x1=0.713521 c1=0 c0=0 length=1 units=none
New Line.05410_108629ug Phases=1 Bus1=n283953.1 Bus2=n283955.1 r1=1.93535 x1=0.693804 c1=0 c0=0 length=1 units=none
New Line.05410_108630ug Phases=1 Bus1=n283927.1 Bus2=n283955.1 r1=3.96564 x1=1.42164 c1=0 c0=0 length=1 units=none
New Line.05410_108631ug Phases=1 Bus1=n274231.1 Bus2=n274237.1 r1=2.24405 x1=0.80447 c1=0 c0=0 length=1 units=none
New Line.05410_108632ug Phases=1 Bus1=n283941.1 Bus2=n283965.1 r1=3.20453 x1=1.14879 c1=0 c0=0 length=1 units=none
New Line.05410_108633ug Phases=1 Bus1=n283965.1 Bus2=n284008.1 r1=2.98192 x1=1.06899 c1=0 c0=0 length=1 units=none
New Line.05410_108634ug Phases=1 Bus1=n284008.1 Bus2=n284028.1 r1=1.48851 x1=0.533618 c1=0 c0=0 length=1 units=none
New Line.05410_108635ug Phases=1 Bus1=n274224.1 Bus2=n274231.1 r1=1.54093 x1=0.552409 c1=0 c0=0 length=1 units=none
New Line.05410_108636ug Phases=1 Bus1=n274214.1 Bus2=n274224.1 r1=1.17528 x1=0.421327 c1=0 c0=0 length=1 units=none
New Line.05410_108637ug Phases=1 Bus1=n274200.1 Bus2=n274214.1 r1=1.49629 x1=0.536405 c1=0 c0=0 length=1 units=none
New Line.05410_108638ug Phases=1 Bus1=n274200.1 Bus2=n274207.1 r1=2.61705 x1=0.938188 c1=0 c0=0 length=1 units=none
New Line.05410_108639ug Phases=1 Bus1=n274207.1 Bus2=n274227.1 r1=2.8644 x1=1.02686 c1=0 c0=0 length=1 units=none
New Line.05410_108640ug Phases=1 Bus1=n274220.1 Bus2=n274227.1 r1=3.40649 x1=1.2212 c1=0 c0=0 length=1 units=none
New Line.05410_108641ug Phases=1 Bus1=n274196.1 Bus2=n274220.1 r1=3.89878 x1=1.39767 c1=0 c0=0 length=1 units=none
New Line.05410_108642ug Phases=1 Bus1=n274183.1 Bus2=n274191.1 r1=4.49076 x1=1.6099 c1=0 c0=0 length=1 units=none
New Line.05410_108643ug Phases=1 Bus1=n274183.1 Bus2=n274192.1 r1=1.91231 x1=0.685545 c1=0 c0=0 length=1 units=none
New Line.05410_108645ug Phases=1 Bus1=n274192.1 Bus2=n283873.1 r1=13.011 x1=4.66431 c1=0 c0=0 length=1 units=none
New Line.05410_108646ug Phases=1 Bus1=n284001.1 Bus2=n284003.1 r1=2.40474 x1=0.862075 c1=0 c0=0 length=1 units=none
New Line.05410_108647ug Phases=1 Bus1=n284003.1 Bus2=n284005.1 r1=0.166185 x1=0.0595757 c1=0 c0=0 length=1 units=none
New Line.05410_108648ug Phases=1 Bus1=n283971.1 Bus2=n284005.1 r1=2.55083 x1=0.914448 c1=0 c0=0 length=1 units=none
New Line.05410_108649ug Phases=1 Bus1=n283948.1 Bus2=n283961.1 r1=4.56694 x1=1.6372 c1=0 c0=0 length=1 units=none
New Line.05410_108650ug Phases=1 Bus1=n283921.1 Bus2=n283943.1 r1=4.27325 x1=1.53192 c1=0 c0=0 length=1 units=none
New Line.05410_108651ug Phases=1 Bus1=n283909.1 Bus2=n283921.1 r1=2.69053 x1=0.96453 c1=0 c0=0 length=1 units=none
New Line.05410_108652ug Phases=1 Bus1=n283909.1 Bus2=n283924.1 r1=2.58523 x1=0.92678 c1=0 c0=0 length=1 units=none
New Line.05410_108653ug Phases=1 Bus1=n283892.1 Bus2=n283917.1 r1=5.81413 x1=2.08431 c1=0 c0=0 length=1 units=none
New Line.05410_108654ug Phases=1 Bus1=n283902.1 Bus2=n283914.1 r1=1.55558 x1=0.557662 c1=0 c0=0 length=1 units=none
New Line.05410_108655ug Phases=1 Bus1=n283914.1 Bus2=n283935.1 r1=2.74361 x1=0.983557 c1=0 c0=0 length=1 units=none
New Line.05410_108656ug Phases=1 Bus1=n283935.1 Bus2=n283949.1 r1=2.52053 x1=0.903585 c1=0 c0=0 length=1 units=none
New Line.05410_108657ug Phases=1 Bus1=n283949.1 Bus2=n283967.1 r1=1.66816 x1=0.598018 c1=0 c0=0 length=1 units=none
New Line.05410_108658ug Phases=1 Bus1=n283967.1 Bus2=n284024.1 r1=5.6163 x1=2.01339 c1=0 c0=0 length=1 units=none
New Line.05410_108659ug Phases=1 Bus1=n283986.1 Bus2=n284023.1 r1=4.3389 x1=1.55546 c1=0 c0=0 length=1 units=none
New Line.05410_108660ug Phases=1 Bus1=n283986.1 Bus2=n284012.1 r1=2.2241 x1=0.79732 c1=0 c0=0 length=1 units=none
New Line.05410_108661ug Phases=1 Bus1=n284012.1 Bus2=n284024.1 r1=1.82393 x1=0.653861 c1=0 c0=0 length=1 units=none
New Line.05410_108662ug Phases=1 Bus1=n284023.1 Bus2=n284043.1 r1=4.11295 x1=1.47445 c1=0 c0=0 length=1 units=none
New Line.05410_108663ug Phases=1 Bus1=n283961.1 Bus2=n283971.1 r1=1.33904 x1=0.480033 c1=0 c0=0 length=1 units=none
New Line.05410_108664ug Phases=1 Bus1=n283888.1 Bus2=n283902.1 r1=2.99299 x1=1.07296 c1=0 c0=0 length=1 units=none
New Line.05410_108666ug Phases=1 Bus1=n283888.1 Bus2=n283893.1 r1=2.9626 x1=1.06206 c1=0 c0=0 length=1 units=none
New Line.05410_108669ug Phases=1 Bus1=n283636.1 Bus2=n283651.1 r1=3.75649 x1=1.34667 c1=0 c0=0 length=1 units=none
New Line.05410_108670ug Phases=1 Bus1=n283582.1 Bus2=n283612.1 r1=3.21052 x1=1.15094 c1=0 c0=0 length=1 units=none
New Line.05410_108671ug Phases=1 Bus1=n283544.1 Bus2=n283582.1 r1=3.86028 x1=1.38387 c1=0 c0=0 length=1 units=none
New Line.05410_108672ug Phases=1 Bus1=n283651.1 Bus2=n283665.1 r1=2.80008 x1=1.0038 c1=0 c0=0 length=1 units=none
New Line.05410_108673ug Phases=1 Bus1=n283558.1 Bus2=n283585.1 r1=3.96191 x1=1.42031 c1=0 c0=0 length=1 units=none
New Line.05410_108674ug Phases=1 Bus1=n283556.1 Bus2=n283558.1 r1=2.72723 x1=0.977684 c1=0 c0=0 length=1 units=none
New Line.05410_108675ug Phases=1 Bus1=n283556.1 Bus2=n283577.1 r1=3.49847 x1=1.25417 c1=0 c0=0 length=1 units=none
New Line.05410_108676ug Phases=1 Bus1=n283577.1 Bus2=n283594.1 r1=2.6959 x1=0.966454 c1=0 c0=0 length=1 units=none
New Line.05410_108677ug Phases=1 Bus1=n283594.1 Bus2=n283598.1 r1=1.91864 x1=0.687813 c1=0 c0=0 length=1 units=none
New Line.05410_108678ug Phases=1 Bus1=n284046.1 Bus2=n284065.1 r1=0.20161 x1=0.0722753 c1=0 c0=0 length=1 units=none
New Line.05410_108679ug Phases=1 Bus1=n284045.1 Bus2=n284060.1 r1=1.3338 x1=0.478156 c1=0 c0=0 length=1 units=none
New Line.05410_108680ug Phases=1 Bus1=n284049.1 Bus2=n284060.1 r1=3.53199 x1=1.26618 c1=0 c0=0 length=1 units=none
New Line.05410_108681ug Phases=1 Bus1=n284049.1 Bus2=n284055.1 r1=0.389486 x1=0.139627 c1=0 c0=0 length=1 units=none
New Line.05410_108682ug Phases=1 Bus1=n1385522.1 Bus2=n283665.1 r1=2.17751 x1=0.780618 c1=0 c0=0 length=1 units=none
New Line.05410_108683ug Phases=1 Bus1=n292730.1 Bus2=n292742.1 r1=2.91436 x1=1.04477 c1=0 c0=0 length=1 units=none
New Line.05410_108684ug Phases=1 Bus1=n292365.1 Bus2=n292368.1 r1=0.00573463 x1=0.00279929 c1=0 c0=0 length=1 units=none
New Line.05410_108686ug Phases=1 Bus1=n292328.1 Bus2=n292329.1 r1=0.0022534 x1=0.00109997 c1=0 c0=0 length=1 units=none
New Line.05410_108689ug Phases=1 Bus1=n283883.1 Bus2=n283913.1 r1=3.28098 x1=1.1762 c1=0 c0=0 length=1 units=none
New Line.05410_108690ug Phases=1 Bus1=n283862.1 Bus2=n283872.1 r1=3.51398 x1=1.25973 c1=0 c0=0 length=1 units=none
New Line.05410_108691ug Phases=1 Bus1=n283878.1 Bus2=n283885.1 r1=2.65985 x1=0.953532 c1=0 c0=0 length=1 units=none
New Line.05410_108695ug Phases=1 Bus1=n292270.1 Bus2=n292274.1 r1=0.0527077 x1=0.0257286 c1=0 c0=0 length=1 units=none
New Line.05410_108696ug Phases=1 Bus1=n292320.1 Bus2=n292323.1 r1=0.285477 x1=0.102341 c1=0 c0=0 length=1 units=none
New Line.05410_108697ug Phases=1 Bus1=n292323.1 Bus2=n292347.1 r1=0.43368 x1=0.15547 c1=0 c0=0 length=1 units=none
New Line.05410_108698ug Phases=1 Bus1=n283687.1 Bus2=n292334.1 r1=0.353751 x1=0.126816 c1=0 c0=0 length=1 units=none
New Line.05410_108699ug Phases=1 Bus1=n292275.1 Bus2=n292282.1 r1=0.0975376 x1=0.0349663 c1=0 c0=0 length=1 units=none
New Line.05410_108700ug Phases=1 Bus1=n283598.1 Bus2=n283623.1 r1=2.69778 x1=0.967129 c1=0 c0=0 length=1 units=none
New Line.05410_108701ug Phases=1 Bus1=n283687.1 Bus2=n283694.1 r1=0.337325 x1=0.120928 c1=0 c0=0 length=1 units=none
New Line.05410_108704ug Phases=1 Bus1=n274384.1 Bus2=n284104.1 r1=4.23147 x1=1.51694 c1=0 c0=0 length=1 units=none
New Line.05410_108705ug Phases=1 Bus1=n284162.1 Bus2=n284179.1 r1=4.43389 x1=1.58951 c1=0 c0=0 length=1 units=none
New Line.05410_108706ug Phases=1 Bus1=n274396.1 Bus2=n284133.1 r1=1.7551 x1=0.629185 c1=0 c0=0 length=1 units=none
New Line.05410_108707ug Phases=1 Bus1=n274469.1 Bus2=n274488.1 r1=4.73158 x1=1.69623 c1=0 c0=0 length=1 units=none
New Line.05410_108708ug Phases=1 Bus1=n274459.1 Bus2=n274470.1 r1=1.25989 x1=0.451657 c1=0 c0=0 length=1 units=none
New Line.05410_108709ug Phases=1 Bus1=n274411.1 Bus2=n274440.1 r1=5.53833 x1=1.98544 c1=0 c0=0 length=1 units=none
New Line.05410_108710ug Phases=1 Bus1=n274436.1 Bus2=n274440.1 r1=1.914 x1=0.686152 c1=0 c0=0 length=1 units=none
New Line.05410_108711ug Phases=1 Bus1=n274436.1 Bus2=n274448.1 r1=2.09574 x1=0.751304 c1=0 c0=0 length=1 units=none
New Line.05410_108713ug Phases=1 Bus1=n300504.1 Bus2=n300509.1 r1=0.296769 x1=0.106389 c1=0 c0=0 length=1 units=none
New Line.05410_108714ug Phases=1 Bus1=n300504.1 Bus2=n300514.1 r1=0.479242 x1=0.171804 c1=0 c0=0 length=1 units=none
New Line.05410_108715ug Phases=1 Bus1=n300514.1 Bus2=n300525.1 r1=0.25895 x1=0.0928311 c1=0 c0=0 length=1 units=none
New Line.05410_108716ug Phases=1 Bus1=n300539.1 Bus2=n300541.1 r1=0.112378 x1=0.0402865 c1=0 c0=0 length=1 units=none
New Line.05410_108717ug Phases=1 Bus1=n300541.1 Bus2=n300547.1 r1=0.0451705 x1=0.0161932 c1=0 c0=0 length=1 units=none
New Line.05410_108718ug Phases=1 Bus1=n274394.1 Bus2=n274396.1 r1=3.77005 x1=1.35153 c1=0 c0=0 length=1 units=none
New Line.05410_108719ug Phases=1 Bus1=n292259.1 Bus2=n292266.1 r1=0.0218977 x1=0.0106891 c1=0 c0=0 length=1 units=none
New Line.05410_108721ug Phases=1 Bus1=n292264.1 Bus2=n292270.1 r1=0.0460577 x1=0.0224825 c1=0 c0=0 length=1 units=none
New Line.05410_108722ug Phases=1 Bus1=n283589.1 Bus2=n292278.1 r1=0.451903 x1=0.162003 c1=0 c0=0 length=1 units=none
New Line.05410_108723ug Phases=1 Bus1=n283585.1 Bus2=n283617.1 r1=3.42326 x1=1.22721 c1=0 c0=0 length=1 units=none
New Line.05410_108724ug Phases=1 Bus1=n283998.1 Bus2=n284013.1 r1=0.188544 x1=0.0675914 c1=0 c0=0 length=1 units=none
New Line.05410_108725ug Phases=1 Bus1=n283976.1 Bus2=n283998.1 r1=0.364336 x1=0.130611 c1=0 c0=0 length=1 units=none
New Line.05410_108728ug Phases=1 Bus1=n283951.1 Bus2=n283957.1 r1=3.26818 x1=1.17161 c1=0 c0=0 length=1 units=none
New Line.05410_108729ug Phases=1 Bus1=n283938.1 Bus2=n283957.1 r1=4.59517 x1=1.64733 c1=0 c0=0 length=1 units=none
New Line.05410_108730ug Phases=1 Bus1=n283999.1 Bus2=n284014.1 r1=4.07708 x1=1.46159 c1=0 c0=0 length=1 units=none
New Line.05410_108731ug Phases=1 Bus1=n292586.1 Bus2=n292597.1 r1=0.533814 x1=0.191367 c1=0 c0=0 length=1 units=none
New Line.05410_108733ug Phases=1 Bus1=n284133.1 Bus2=n284162.1 r1=2.51716 x1=0.902377 c1=0 c0=0 length=1 units=none
New Line.05410_108736ug Phases=1 Bus1=n283756.1 Bus2=n283761.1 r1=0.215545 x1=0.0772708 c1=0 c0=0 length=1 units=none
New Line.05410_108737ug Phases=1 Bus1=n283759.1 Bus2=n283761.1 r1=0.342007 x1=0.122606 c1=0 c0=0 length=1 units=none
New Line.05410_108738ug Phases=1 Bus1=n283759.1 Bus2=n283780.1 r1=0.466 x1=0.167056 c1=0 c0=0 length=1 units=none
New Line.05410_108739ug Phases=1 Bus1=n283714.1 Bus2=n283735.1 r1=0.535897 x1=0.192114 c1=0 c0=0 length=1 units=none
New Line.05410_108740ug Phases=1 Bus1=n292406.1 Bus2=n292407.1 r1=0.0510872 x1=0.0249376 c1=0 c0=0 length=1 units=none
New Line.05410_108746ug Phases=1 Bus1=n292352.1 Bus2=n300499.1 r1=0.228182 x1=0.111384 c1=0 c0=0 length=1 units=none
New Line.05410_108747ug Phases=1 Bus1=n283614.1 Bus2=n292275.1 r1=0.724339 x1=0.259669 c1=0 c0=0 length=1 units=none
New Line.05410_108748ug Phases=1 Bus1=n283623.1 Bus2=n283644.1 r1=1.45455 x1=0.521444 c1=0 c0=0 length=1 units=none
New Line.05410_108752ug Phases=1 Bus1=n283589.1 Bus2=n283601.1 r1=0.494569 x1=0.177298 c1=0 c0=0 length=1 units=none
New Line.05410_108757ug Phases=1 Bus1=n300764.1 Bus2=n300767.1 r1=0.382404 x1=0.137088 c1=0 c0=0 length=1 units=none
New Line.05410_108758ug Phases=1 Bus1=n283951.1 Bus2=n283974.1 r1=3.32351 x1=1.19145 c1=0 c0=0 length=1 units=none
New Line.05410_108759ug Phases=1 Bus1=n292770.1 Bus2=n292777.1 r1=0.556785 x1=0.199602 c1=0 c0=0 length=1 units=none
New Line.05410_108761ug Phases=1 Bus1=n292403.1 Bus2=n300496.1 r1=0.0435195 x1=0.0212435 c1=0 c0=0 length=1 units=none
New Line.05410_108763ug Phases=1 Bus1=n292325.1 Bus2=n292326.1 r1=0.117783 x1=0.0574943 c1=0 c0=0 length=1 units=none
New Line.05410_108771ug Phases=1 Bus1=n292852.1 Bus2=n292864.1 r1=0.406538 x1=0.14574 c1=0 c0=0 length=1 units=none
New Line.05410_108772ug Phases=1 Bus1=n292865.1 Bus2=n301056.1 r1=0.782373 x1=0.280473 c1=0 c0=0 length=1 units=none
New Line.05410_108773ug Phases=1 Bus1=n301056.1 Bus2=n301060.1 r1=0.251076 x1=0.0900082 c1=0 c0=0 length=1 units=none
New Line.05410_108775ug Phases=1 Bus1=n301060.1 Bus2=n301061.1 r1=0.386991 x1=0.138732 c1=0 c0=0 length=1 units=none
New Line.05410_108776ug Phases=1 Bus1=n301049.1 Bus2=n301061.1 r1=0.444993 x1=0.159526 c1=0 c0=0 length=1 units=none
New Line.05410_108778ug Phases=1 Bus1=n283653.1 Bus2=n283668.1 r1=1.58565 x1=0.568441 c1=0 c0=0 length=1 units=none
New Line.05410_108783ug Phases=1 Bus1=n1385522.1 Bus2=n283669.1 r1=1.49313 x1=0.535272 c1=0 c0=0 length=1 units=none
New Line.05410_108784ug Phases=1 Bus1=n300524.1 Bus2=n300544.1 r1=3.3289 x1=1.19338 c1=0 c0=0 length=1 units=none
New Line.05410_108794ug Phases=1 Bus1=n292484.1 Bus2=n292488.1 r1=0.0684494 x1=0.0334127 c1=0 c0=0 length=1 units=none
New Line.05410_108795ug Phases=1 Bus1=n292488.1 Bus2=n292508.1 r1=0.0920719 x1=0.0449438 c1=0 c0=0 length=1 units=none
New Line.05410_108796ug Phases=1 Bus1=n292508.1 Bus2=n292512.1 r1=0.00481919 x1=0.00235243 c1=0 c0=0 length=1 units=none
New Line.05410_108798ug Phases=1 Bus1=n284304.1 Bus2=n284308.1 r1=0.329457 x1=0.118107 c1=0 c0=0 length=1 units=none
New Line.05410_108799ug Phases=1 Bus1=n284309.1 Bus2=n284313.1 r1=0.307331 x1=0.110175 c1=0 c0=0 length=1 units=none
New Line.05410_108800ug Phases=1 Bus1=n284280.1 Bus2=n284282.1 r1=0.116253 x1=0.0416755 c1=0 c0=0 length=1 units=none
New Line.05410_108801ug Phases=1 Bus1=n284282.1 Bus2=n284293.1 r1=3.08213 x1=1.10491 c1=0 c0=0 length=1 units=none
New Line.05410_108802ug Phases=1 Bus1=n284275.1 Bus2=n284293.1 r1=6.4909 x1=2.32693 c1=0 c0=0 length=1 units=none
New Line.05410_108803ug Phases=1 Bus1=n284219.1 Bus2=n284234.1 r1=2.11955 x1=0.759838 c1=0 c0=0 length=1 units=none
New Line.05410_108804ug Phases=1 Bus1=n284212.1 Bus2=n284219.1 r1=1.68704 x1=0.604788 c1=0 c0=0 length=1 units=none
New Line.05410_108805ug Phases=1 Bus1=n284165.1 Bus2=n284172.1 r1=0.216818 x1=0.0777273 c1=0 c0=0 length=1 units=none
New Line.05410_108806ug Phases=1 Bus1=n284196.1 Bus2=n284204.1 r1=1.26566 x1=0.453726 c1=0 c0=0 length=1 units=none
New Line.05410_108807ug Phases=1 Bus1=n274442.1 Bus2=n274448.1 r1=1.45117 x1=0.520229 c1=0 c0=0 length=1 units=none
New Line.05410_108811ug Phases=1 Bus1=n292595.1 Bus2=n292616.1 r1=0.327765 x1=0.117501 c1=0 c0=0 length=1 units=none
New Line.05410_108812ug Phases=1 Bus1=n292637.1 Bus2=n292643.1 r1=0.201049 x1=0.0720741 c1=0 c0=0 length=1 units=none
New Line.05410_108813ug Phases=1 Bus1=n292616.1 Bus2=n292618.1 r1=0.42289 x1=0.151602 c1=0 c0=0 length=1 units=none
New Line.05410_108814ug Phases=1 Bus1=n292594.1 Bus2=n292612.1 r1=0.27517 x1=0.0986458 c1=0 c0=0 length=1 units=none
New Line.05410_108816ug Phases=1 Bus1=n274475.1 Bus2=n274488.1 r1=2.10621 x1=0.755057 c1=0 c0=0 length=1 units=none
New Line.05410_108817ug Phases=1 Bus1=n292301.1 Bus2=n292308.1 r1=0.289372 x1=0.103737 c1=0 c0=0 length=1 units=none
New Line.05410_108820ug Phases=1 Bus1=n292603.1 Bus2=n292619.1 r1=0.185336 x1=0.0664413 c1=0 c0=0 length=1 units=none
New Line.05410_108821ug Phases=1 Bus1=n292619.1 Bus2=n292622.1 r1=0.0268923 x1=0.00964064 c1=0 c0=0 length=1 units=none
New Line.05410_108822ug Phases=1 Bus1=n292626.1 Bus2=n292628.1 r1=0.151169 x1=0.0541925 c1=0 c0=0 length=1 units=none
New Line.05410_108823ug Phases=1 Bus1=n292598.1 Bus2=n292622.1 r1=0.325565 x1=0.116712 c1=0 c0=0 length=1 units=none
New Line.05410_108824ug Phases=1 Bus1=n292449.1 Bus2=n292457.1 r1=0.264633 x1=0.0948683 c1=0 c0=0 length=1 units=none
New Line.05410_108826ug Phases=1 Bus1=n292479.1 Bus2=n292481.1 r1=0.0903409 x1=0.0323864 c1=0 c0=0 length=1 units=none
New Line.05410_108829ug Phases=1 Bus1=n283890.1 Bus2=n283910.1 r1=2.62083 x1=0.939543 c1=0 c0=0 length=1 units=none
New Line.05410_108830ug Phases=1 Bus1=n283946.1 Bus2=n283960.1 r1=3.20471 x1=1.14886 c1=0 c0=0 length=1 units=none
New Line.05410_108831ug Phases=1 Bus1=n283923.1 Bus2=n283946.1 r1=3.35094 x1=1.20128 c1=0 c0=0 length=1 units=none
New Line.05410_108832ug Phases=1 Bus1=n283929.1 Bus2=n292564.1 r1=3.09337 x1=1.10894 c1=0 c0=0 length=1 units=none
New Line.05410_108833ug Phases=1 Bus1=n283929.1 Bus2=n283939.1 r1=3.17645 x1=1.13873 c1=0 c0=0 length=1 units=none
New Line.05410_108834ug Phases=1 Bus1=n283900.1 Bus2=n283939.1 r1=5.67942 x1=2.03602 c1=0 c0=0 length=1 units=none
New Line.05410_108835ug Phases=1 Bus1=n283898.1 Bus2=n283900.1 r1=1.40619 x1=0.504105 c1=0 c0=0 length=1 units=none
New Line.05410_108838ug Phases=1 Bus1=n292602.1 Bus2=n292606.1 r1=0.246684 x1=0.0884338 c1=0 c0=0 length=1 units=none
New Line.05410_108839ug Phases=1 Bus1=n292602.1 Bus2=n292647.1 r1=0.865374 x1=0.310228 c1=0 c0=0 length=1 units=none
New Line.05410_108841ug Phases=1 Bus1=n292623.1 Bus2=n292625.1 r1=0.0576463 x1=0.0206656 c1=0 c0=0 length=1 units=none
New Line.05410_108842ug Phases=1 Bus1=n292603.1 Bus2=n292623.1 r1=0.3543 x1=0.127013 c1=0 c0=0 length=1 units=none
New Line.05410_108843ug Phases=1 Bus1=n292629.1 Bus2=n292633.1 r1=0.142009 x1=0.0509089 c1=0 c0=0 length=1 units=none
New Line.05410_108844ug Phases=1 Bus1=n283696.1 Bus2=n283708.1 r1=0.421671 x1=0.151165 c1=0 c0=0 length=1 units=none
New Line.05410_108845ug Phases=1 Bus1=n283694.1 Bus2=n283696.1 r1=0.360151 x1=0.129111 c1=0 c0=0 length=1 units=none
New Line.05410_108847ug Phases=1 Bus1=n300465.1 Bus2=n300467.1 r1=0.00498604 x1=0.00243387 c1=0 c0=0 length=1 units=none
New Line.05410_108848ug Phases=1 Bus1=n300467.1 Bus2=n300472.1 r1=0.00902929 x1=0.00440754 c1=0 c0=0 length=1 units=none
New Line.05410_108849ug Phases=1 Bus1=n300455.1 Bus2=n300462.1 r1=0.0237944 x1=0.011615 c1=0 c0=0 length=1 units=none
New Line.05410_109114ug Phases=1 Bus1=n274534.1 Bus2=n274547.1 r1=2.90433 x1=1.04117 c1=0 c0=0 length=1 units=none
New Line.05410_109115ug Phases=1 Bus1=n274536.1 Bus2=n274547.1 r1=4.65805 x1=1.66987 c1=0 c0=0 length=1 units=none
New Line.05410_109116ug Phases=1 Bus1=n274536.1 Bus2=n274552.1 r1=4.29911 x1=1.54119 c1=0 c0=0 length=1 units=none
New Line.05410_109117ug Phases=1 Bus1=n274550.1 Bus2=n274552.1 r1=2.54322 x1=0.911719 c1=0 c0=0 length=1 units=none
New Line.05410_109118ug Phases=1 Bus1=n274550.1 Bus2=n274560.1 r1=3.65869 x1=1.31161 c1=0 c0=0 length=1 units=none
New Line.05410_109119ug Phases=1 Bus1=n274560.1 Bus2=n274563.1 r1=1.68835 x1=0.605257 c1=0 c0=0 length=1 units=none
New Line.05410_109259ug Phases=1 Bus1=n274422.1 Bus2=n274447.1 r1=3.72701 x1=1.3361 c1=0 c0=0 length=1 units=none
New Line.05410_109260ug Phases=1 Bus1=n274403.1 Bus2=n274419.1 r1=4.33978 x1=1.55577 c1=0 c0=0 length=1 units=none
New Line.05410_109261ug Phases=1 Bus1=n274419.1 Bus2=n274434.1 r1=2.36881 x1=0.849196 c1=0 c0=0 length=1 units=none
New Line.05410_109262ug Phases=1 Bus1=n274434.1 Bus2=n274458.1 r1=2.88214 x1=1.03322 c1=0 c0=0 length=1 units=none
New Line.05410_10985878ug Phases=1 Bus1=n312419.1 Bus2=n312445.1 r1=0.124623 x1=0.060833 c1=0 c0=0 length=1 units=none
New Line.05410_11134584oh Phases=1 Bus1=n284146_lo.1 Bus2=n284148.1 r1=0.00104049 x1=0.000965685 c1=0 c0=0 length=1 units=none
New Line.05410_11134585oh Phases=1 Bus1=n284148.1 Bus2=n284160.1 r1=0.459461 x1=0.426427 c1=0 c0=0 length=1 units=none
New Line.05410_11134614oh Phases=1 Bus1=n284151.1 Bus2=n284159.1 r1=0.428541 x1=0.39773 c1=0 c0=0 length=1 units=none
New Line.05410_11134686oh Phases=1 Bus1=n284143.1 Bus2=n284146.1 r1=0.00227044 x1=0.00210721 c1=0 c0=0 length=1 units=none
New Line.05410_11134688oh Phases=1 Bus1=n284149_lo.1 Bus2=n284151.1 r1=0.0159304 x1=0.014785 c1=0 c0=0 length=1 units=none
New Line.05410_111614ug Phases=1 Bus1=n1311915.1 Bus2=n292234.1 r1=0.101476 x1=0.036378 c1=0 c0=0 length=1 units=none
New Line.05410_111615ug Phases=1 Bus1=n292231.1 Bus2=n292234.1 r1=0.0659074 x1=0.0236272 c1=0 c0=0 length=1 units=none
New Line.05410_111616ug Phases=1 Bus1=n292225.1 Bus2=n292234.1 r1=0.0786882 x1=0.028209 c1=0 c0=0 length=1 units=none
New Line.05410_111617ug Phases=1 Bus1=n292218.1 Bus2=n292228.1 r1=0.0491896 x1=0.0240113 c1=0 c0=0 length=1 units=none
New Line.05410_111618ug Phases=1 Bus1=n292218.1 Bus2=n292222.1 r1=0.0677066 x1=0.0330501 c1=0 c0=0 length=1 units=none
New Line.05410_111619ug Phases=1 Bus1=n292222.1 Bus2=n292223.1 r1=0.060101 x1=0.0293376 c1=0 c0=0 length=1 units=none
New Line.05410_11182580oh Phases=1 Bus1=n284141.1 Bus2=n284145.1 r1=0.00532162 x1=0.00493902 c1=0 c0=0 length=1 units=none
New Line.05410_11182581oh Phases=1 Bus1=n284145.1 Bus2=n284149.1 r1=0.0015372 x1=0.00142668 c1=0 c0=0 length=1 units=none
New Line.05410_11182584oh Phases=1 Bus1=n284138.1 Bus2=n284142.1 r1=0.00971454 x1=0.0090161 c1=0 c0=0 length=1 units=none
New Line.05410_11182585oh Phases=1 Bus1=n284142.1 Bus2=n284143.1 r1=0.00152075 x1=0.00141141 c1=0 c0=0 length=1 units=none
New Line.05410_111869ug Phases=1 Bus1=n283537.1 Bus2=n283544.1 r1=1.37771 x1=0.493897 c1=0 c0=0 length=1 units=none
New Line.05410_111871ug Phases=1 Bus1=n283532.1 Bus2=n283564.1 r1=4.51863 x1=1.61989 c1=0 c0=0 length=1 units=none
New Line.05410_115637ug Phases=1 Bus1=n312601.1 Bus2=n312605.1 r1=1.38854 x1=0.497777 c1=0 c0=0 length=1 units=none
New Line.05410_115638ug Phases=1 Bus1=n312506.1 Bus2=n312510.1 r1=0.338444 x1=0.121329 c1=0 c0=0 length=1 units=none
New Line.05410_115639ug Phases=1 Bus1=n300644.1 Bus2=n312492.1 r1=3.69663 x1=1.32521 c1=0 c0=0 length=1 units=none
New Line.05410_115657ug Phases=1 Bus1=n284341.1 Bus2=n284351.1 r1=0.370005 x1=0.132643 c1=0 c0=0 length=1 units=none
New Line.05410_115661ug Phases=1 Bus1=n284227.1 Bus2=n284246.1 r1=0.964122 x1=0.345628 c1=0 c0=0 length=1 units=none
New Line.05410_115664ug Phases=1 Bus1=n292725.1 Bus2=n292737.1 r1=1.72983 x1=0.620128 c1=0 c0=0 length=1 units=none
New Line.05410_115665ug Phases=1 Bus1=n284171.1 Bus2=n284177.1 r1=0.189159 x1=0.0678119 c1=0 c0=0 length=1 units=none
New Line.05410_115666ug Phases=1 Bus1=n292657.1 Bus2=n292658.1 r1=0.21069 x1=0.0755302 c1=0 c0=0 length=1 units=none
New Line.05410_115668ug Phases=1 Bus1=n292838.1 Bus2=n292845.1 r1=0.459798 x1=0.164833 c1=0 c0=0 length=1 units=none
New Line.05410_115670ug Phases=1 Bus1=n274273.1 Bus2=n274277.1 r1=0.499143 x1=0.178938 c1=0 c0=0 length=1 units=none
New Line.05410_115672ug Phases=1 Bus1=n284203.1 Bus2=n284217.1 r1=0.223141 x1=0.0799938 c1=0 c0=0 length=1 units=none
New Line.05410_115675ug Phases=1 Bus1=n292433.1 Bus2=n292475.1 r1=0.461096 x1=0.165299 c1=0 c0=0 length=1 units=none
New Line.05410_115676ug Phases=1 Bus1=n292459.1 Bus2=n292460.1 r1=0.0715678 x1=0.0256564 c1=0 c0=0 length=1 units=none
New Line.05410_115677ug Phases=1 Bus1=n283816.1 Bus2=n283831.1 r1=0.338778 x1=0.121449 c1=0 c0=0 length=1 units=none
New Line.05410_115679ug Phases=1 Bus1=n300606.1 Bus2=n300633.1 r1=0.241718 x1=0.0866535 c1=0 c0=0 length=1 units=none
New Line.05410_115680ug Phases=1 Bus1=n283882.1 Bus2=n283904.1 r1=4.97496 x1=1.78348 c1=0 c0=0 length=1 units=none
New Line.05410_115681ug Phases=1 Bus1=n283917.1 Bus2=n283932.1 r1=2.45415 x1=0.879788 c1=0 c0=0 length=1 units=none
New Line.05410_115682ug Phases=1 Bus1=n274394.1 Bus2=n274398.1 r1=2.69534 x1=0.966256 c1=0 c0=0 length=1 units=none
New Line.05410_115684ug Phases=1 Bus1=n300509.1 Bus2=n300513.1 r1=0.17169 x1=0.0615493 c1=0 c0=0 length=1 units=none
New Line.05410_115685ug Phases=1 Bus1=n283970.1 Bus2=n283995.1 r1=0.425836 x1=0.152658 c1=0 c0=0 length=1 units=none
New Line.05410_115686ug Phases=1 Bus1=n283883.1 Bus2=n283918.1 r1=6.4016 x1=2.29491 c1=0 c0=0 length=1 units=none
New Line.05410_115688ug Phases=1 Bus1=n292494.1 Bus2=n292496.1 r1=0.0267278 x1=0.0130469 c1=0 c0=0 length=1 units=none
New Line.05410_115689ug Phases=1 Bus1=n284234.1 Bus2=n284244.1 r1=2.32505 x1=0.833508 c1=0 c0=0 length=1 units=none
New Line.05410_115691ug Phases=1 Bus1=n283910.1 Bus2=n283931.1 r1=2.88122 x1=1.03289 c1=0 c0=0 length=1 units=none
New Line.05410_116497ug Phases=1 Bus1=n312605.1 Bus2=n312606.1 r1=0.462846 x1=0.165926 c1=0 c0=0 length=1 units=none
New Line.05410_116498ug Phases=1 Bus1=n312462.1 Bus2=n312506.1 r1=2.9307 x1=1.05063 c1=0 c0=0 length=1 units=none
New Line.05410_116499ug Phases=1 Bus1=n300644.1 Bus2=n300653.1 r1=0.437025 x1=0.156669 c1=0 c0=0 length=1 units=none
New Line.05410_116515ug Phases=1 Bus1=n284351.1 Bus2=n284360.1 r1=0.452262 x1=0.162132 c1=0 c0=0 length=1 units=none
New Line.05410_116519ug Phases=1 Bus1=n284227.1 Bus2=n284236.1 r1=0.56122 x1=0.201192 c1=0 c0=0 length=1 units=none
New Line.05410_116522ug Phases=1 Bus1=n292737.1 Bus2=n292742.1 r1=1.4383 x1=0.515617 c1=0 c0=0 length=1 units=none
New Line.05410_116523ug Phases=1 Bus1=n284130.1 Bus2=n284171.1 r1=0.650063 x1=0.233042 c1=0 c0=0 length=1 units=none
New Line.05410_116524ug Phases=1 Bus1=n292652.1 Bus2=n292657.1 r1=0.0631446 x1=0.0226367 c1=0 c0=0 length=1 units=none
New Line.05410_116525ug Phases=1 Bus1=n300850.1 Bus2=n300893.1 r1=0.452872 x1=0.16235 c1=0 c0=0 length=1 units=none
New Line.05410_116526ug Phases=1 Bus1=n292845.1 Bus2=n292860.1 r1=0.707112 x1=0.253493 c1=0 c0=0 length=1 units=none
New Line.05410_116527ug Phases=1 Bus1=n300995.1 Bus2=n300997.1 r1=0.420869 x1=0.150878 c1=0 c0=0 length=1 units=none
New Line.05410_116530ug Phases=1 Bus1=n284217.1 Bus2=n284228.1 r1=0.57047 x1=0.204508 c1=0 c0=0 length=1 units=none
New Line.05410_116533ug Phases=1 Bus1=n292453.1 Bus2=n292475.1 r1=0.517796 x1=0.185625 c1=0 c0=0 length=1 units=none
New Line.05410_116534ug Phases=1 Bus1=n292460.1 Bus2=n292471.1 r1=0.11671 x1=0.0418395 c1=0 c0=0 length=1 units=none
New Line.05410_116535ug Phases=1 Bus1=n283831.1 Bus2=n283838.1 r1=0.232149 x1=0.0832233 c1=0 c0=0 length=1 units=none
New Line.05410_116536ug Phases=1 Bus1=n283904.1 Bus2=n283927.1 r1=3.04821 x1=1.09275 c1=0 c0=0 length=1 units=none
New Line.05410_116537ug Phases=1 Bus1=n283924.1 Bus2=n283932.1 r1=2.04714 x1=0.733879 c1=0 c0=0 length=1 units=none
New Line.05410_116538ug Phases=1 Bus1=n274398.1 Bus2=n274403.1 r1=3.38037 x1=1.21183 c1=0 c0=0 length=1 units=none
New Line.05410_116540ug Phases=1 Bus1=n300513.1 Bus2=n300534.1 r1=0.330749 x1=0.11857 c1=0 c0=0 length=1 units=none
New Line.05410_116541ug Phases=1 Bus1=n283970.1 Bus2=n283976.1 r1=0.29194 x1=0.104658 c1=0 c0=0 length=1 units=none
New Line.05410_116542ug Phases=1 Bus1=n283894.1 Bus2=n283918.1 r1=4.00734 x1=1.43659 c1=0 c0=0 length=1 units=none
New Line.05410_116545ug Phases=1 Bus1=n283923.1 Bus2=n283931.1 r1=3.28785 x1=1.17866 c1=0 c0=0 length=1 units=none
New Line.05410_11657907ug Phases=1 Bus1=n292319.1 Bus2=n292340.1 r1=0.564014 x1=0.202194 c1=0 c0=0 length=1 units=none
New Line.05410_11657909ug Phases=1 Bus1=n292317.1 Bus2=n292320.1 r1=0.261483 x1=0.0937393 c1=0 c0=0 length=1 units=none
New Line.05410_11657911ug Phases=1 Bus1=n292315.1 Bus2=n292318.1 r1=0.0419853 x1=0.0150513 c1=0 c0=0 length=1 units=none
New Line.05410_11657918ug Phases=1 Bus1=n292315.1 Bus2=n292316.1 r1=0.0345552 x1=0.0123877 c1=0 c0=0 length=1 units=none
New Line.05410_11657919ug Phases=1 Bus1=n292316.1 Bus2=n292317.1 r1=0.0527202 x1=0.0188997 c1=0 c0=0 length=1 units=none
New Line.05410_11710678oh Phases=1 Bus1=n284396.1 Bus2=n284401.1 r1=0.0914695 x1=0.096708 c1=0 c0=0 length=1 units=none
New Line.05410_12089656ug Phases=1 Bus1=n292753.1 Bus2=n292756.1 r1=0.0480296 x1=0.0172181 c1=0 c0=0 length=1 units=none
New Line.05410_12089657ug Phases=1 Bus1=n292756.1 Bus2=n292784.1 r1=0.953961 x1=0.341986 c1=0 c0=0 length=1 units=none
New Line.05410_12601804ug Phases=1 Bus1=n292539.1 Bus2=n292575.1 r1=0.171055 x1=0.0834982 c1=0 c0=0 length=1 units=none
New Line.05410_12601806ug Phases=1 Bus1=n292539.1 Bus2=n292551.1 r1=0.00930019 x1=0.00453977 c1=0 c0=0 length=1 units=none
New Line.05410_12969696ug Phases=1 Bus1=n300628.1 Bus2=n300631.1 r1=0.0207784 x1=0.00744886 c1=0 c0=0 length=1 units=none
New Line.05410_12985793ug Phases=1 Bus1=n300598.1 Bus2=n300626.1 r1=0.446284 x1=0.159989 c1=0 c0=0 length=1 units=none
New Line.05410_12985796ug Phases=1 Bus1=n300628.1 Bus2=n300634.1 r1=0.293608 x1=0.105256 c1=0 c0=0 length=1 units=none
New Line.05410_12985797ug Phases=1 Bus1=n300626.1 Bus2=n300634.1 r1=0.293608 x1=0.105256 c1=0 c0=0 length=1 units=none
New Line.05410_15018039ug Phases=1 Bus1=n292288.1 Bus2=n292291.1 r1=0.00665071 x1=0.00324646 c1=0 c0=0 length=1 units=none
New Line.05410_15018040ug Phases=1 Bus1=n292273.1 Bus2=n292288.1 r1=0.0572934 x1=0.0279671 c1=0 c0=0 length=1 units=none
New Line.05410_15018041ug Phases=1 Bus1=n292273.1 Bus2=n292296.1 r1=0.0778204 x1=0.0379871 c1=0 c0=0 length=1 units=none
New Line.05410_15018044ug Phases=1 Bus1=n292272.1 Bus2=n292296.1 r1=0.0575382 x1=0.0280866 c1=0 c0=0 length=1 units=none
New Line.05410_16426305ug Phases=1 Bus1=n283974.1 Bus2=n283978.1 r1=0.268873 x1=0.0963883 c1=0 c0=0 length=1 units=none
New Line.05410_16426306ug Phases=1 Bus1=n283977_lo.1 Bus2=n283978.1 r1=0.177037 x1=0.0634662 c1=0 c0=0 length=1 units=none
New Line.05410_16847025oh Phases=1 Bus1=n300597.1 Bus2=n300600.1 r1=0.00202819 x1=0.00485121 c1=0 c0=0 length=1 units=none
New Line.05410_17060bb Phases=1 Bus1=n292673.1 Bus2=n292674.1 r1=0.000138388 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17069bb Phases=1 Bus1=n292727.1 Bus2=n292733.1 r1=0.000113693 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17082577ug Phases=1 Bus1=n292242.1 Bus2=n292245.1 r1=0.0657042 x1=0.0320727 c1=0 c0=0 length=1 units=none
New Line.05410_17082582ug Phases=1 Bus1=n292239.1 Bus2=n292241.1 r1=0.0881136 x1=0.0430116 c1=0 c0=0 length=1 units=none
New Line.05410_17082585ug Phases=1 Bus1=n292241.1 Bus2=n292242.1 r1=0.00186004 x1=0.000907955 c1=0 c0=0 length=1 units=none
New Line.05410_17085bb Phases=1 Bus1=n292749.1 Bus2=n292758.1 r1=0.000100004 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17103bb Phases=1 Bus1=n274496.1 Bus2=n274497.1 r1=0.00338013 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17104bb Phases=1 Bus1=n274495.1 Bus2=n274497.1 r1=0.00191579 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17105bb Phases=1 Bus1=n274497.1 Bus2=n274498.1 r1=0.000870944 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17106bb Phases=1 Bus1=n274498.1 Bus2=n274501.1 r1=0.00141538 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_17119009oh Phases=1 Bus1=n1386728.1 Bus2=n284302.1 r1=0.0126136 x1=0.0148255 c1=0 c0=0 length=1 units=none
New Line.05410_17119010oh Phases=1 Bus1=n1386728.1 Bus2=n284295.1 r1=0.120756 x1=0.141932 c1=0 c0=0 length=1 units=none
New Line.05410_18842545ug Phases=1 Bus1=n300620.1 Bus2=n300690.1 r1=0.555165 x1=0.199021 c1=0 c0=0 length=1 units=none
New Line.05410_18842548ug Phases=1 Bus1=n300685.1 Bus2=n300690.1 r1=0.0271023 x1=0.00971591 c1=0 c0=0 length=1 units=none
New Line.05410_19338673ug Phases=1 Bus1=n283633.1 Bus2=n283659.1 r1=0.774028 x1=0.277482 c1=0 c0=0 length=1 units=none
New Line.05410_19338675ug Phases=1 Bus1=n283634.1 Bus2=n283642.1 r1=0.117588 x1=0.0421543 c1=0 c0=0 length=1 units=none
New Line.05410_19338678ug Phases=1 Bus1=n283629.1 Bus2=n283633.1 r1=0.0184767 x1=0.00662372 c1=0 c0=0 length=1 units=none
New Line.05410_19338679ug Phases=1 Bus1=n283629.1 Bus2=n283634.1 r1=0.0216948 x1=0.00777739 c1=0 c0=0 length=1 units=none
New Line.05410_19338681ug Phases=1 Bus1=n1347006.1 Bus2=n283629.1 r1=0.0110292 x1=0.00395387 c1=0 c0=0 length=1 units=none
New Line.05410_19839409oh Phases=1 Bus1=n283621.1 Bus2=n283622.1 r1=0.00230384 x1=0.00160932 c1=0 c0=0 length=1 units=none
New Line.05410_20000108732ug Phases=1 Bus1=n284065.1 Bus2=n284069.1 r1=0.459872 x1=0.16486 c1=0 c0=0 length=1 units=none
New Line.05410_20000108797ug Phases=1 Bus1=n292534.1 Bus2=n292535.1 r1=0.00241597 x1=0.00117932 c1=0 c0=0 length=1 units=none
New Line.05410_20000339601oh Phases=1 Bus1=n284028.1 Bus2=n284031.1 r1=0.0758542 x1=0.0891559 c1=0 c0=0 length=1 units=none
New Line.05410_20000339807oh Phases=1 Bus1=n284138.1 Bus2=n284141.1 r1=0.000488468 x1=0.00159005 c1=0 c0=0 length=1 units=none
New Line.05410_20051444120oh Phases=1 Bus1=n1413717.1 Bus2=n284324.1 r1=0.114975 x1=0.135137 c1=0 c0=0 length=1 units=none
New Line.05410_20170678ug Phases=1 Bus1=n300469.1 Bus2=n300474_lo.1 r1=1.69864 x1=0.608947 c1=0 c0=0 length=1 units=none
New Line.05410_20170679ug Phases=1 Bus1=n300468.1 Bus2=n300469.1 r1=0.0408051 x1=0.0146282 c1=0 c0=0 length=1 units=none
New Line.05410_20266829ug Phases=1 Bus1=n292544.1 Bus2=n292551.1 r1=0.00762616 x1=0.00372261 c1=0 c0=0 length=1 units=none
New Line.05410_20266830ug Phases=1 Bus1=n292541.1 Bus2=n292544.1 r1=0.0194156 x1=0.00947747 c1=0 c0=0 length=1 units=none
New Line.05410_20298608ug Phases=1 Bus1=n283907.1 Bus2=n292541.1 r1=0.127263 x1=0.0621218 c1=0 c0=0 length=1 units=none
New Line.05410_20383221oh Phases=1 Bus1=n300476.1 Bus2=n300477.1 r1=0.0093008 x1=0.00971498 c1=0 c0=0 length=1 units=none
New Line.05410_20383222oh Phases=1 Bus1=n300474.1 Bus2=n300476.1 r1=0.0729582 x1=0.0762071 c1=0 c0=0 length=1 units=none
New Line.05410_21775094oh Phases=1 Bus1=n284048.1 Bus2=n284072.1 r1=0.20341 x1=0.188786 c1=0 c0=0 length=1 units=none
New Line.05410_21775095oh Phases=1 Bus1=n284070.1 Bus2=n284071.1 r1=0.269047 x1=0.249703 c1=0 c0=0 length=1 units=none
New Line.05410_255497ug Phases=1 Bus1=n283960.1 Bus2=n283962.1 r1=0.0897143 x1=0.0321617 c1=0 c0=0 length=1 units=none
New Line.05410_255499ug Phases=1 Bus1=n283962.1 Bus2=n283964_lo.1 r1=0.0866521 x1=0.031064 c1=0 c0=0 length=1 units=none
New Line.05410_27417395bb Phases=1 Bus1=n1325371.1 Bus2=n1325396.1 r1=0.000102466 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27417396bb Phases=1 Bus1=n1325373.1 Bus2=n1325396.1 r1=0.000204933 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433366bb Phases=1 Bus1=n1325373.1 Bus2=n1325378.1 r1=0.000239088 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433367bb Phases=1 Bus1=n1325374.1 Bus2=n1325379.1 r1=0.000273244 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433368bb Phases=1 Bus1=n1325371.1 Bus2=n1325380.1 r1=0.000341555 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433371bb Phases=1 Bus1=n1325372.1 Bus2=n1325381.1 r1=0.000102466 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433372bb Phases=1 Bus1=n1325375.1 Bus2=n1325381.1 r1=0.000204933 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433373bb Phases=1 Bus1=n1325376.1 Bus2=n1325382.1 r1=0.000170777 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433374bb Phases=1 Bus1=n1325375.1 Bus2=n1325383.1 r1=0.000239088 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433375bb Phases=1 Bus1=n1325376.1 Bus2=n1325384.1 r1=0.000273244 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_27433376bb Phases=1 Bus1=n1325372.1 Bus2=n1325385.1 r1=0.000341555 x1=0 c1=0 c0=0 length=1 units=none
New Line.05410_30000339807oh Phases=1 Bus1=n284135.1 Bus2=n284138.1 r1=0.00165365 x1=0.0053829 c1=0 c0=0 length=1 units=none
New Line.05410_315480ug Phases=1 Bus1=n292396.1 Bus2=n292405.1 r1=0.0702278 x1=0.0342808 c1=0 c0=0 length=1 units=none
New Line.05410_319873oh Phases=1 Bus1=n284398.1 Bus2=n284405.1 r1=0.0873418 x1=0.102658 c1=0 c0=0 length=1 units=none
New Line.05410_319874oh Phases=1 Bus1=n284404.1 Bus2=n284405.1 r1=0.0273712 x1=0.032171 c1=0 c0=0 length=1 units=none
New Line.05410_319918oh Phases=1 Bus1=n284401.1 Bus2=n284408.1 r1=0.094556 x1=0.111137 c1=0 c0=0 length=1 units=none
New Line.05410_319919oh Phases=1 Bus1=n284405.1 Bus2=n284407.1 r1=0.0714566 x1=0.0839871 c1=0 c0=0 length=1 units=none
New Line.05410_319920oh Phases=1 Bus1=n284408.1 Bus2=n284410.1 r1=0.0275846 x1=0.0324218 c1=0 c0=0 length=1 units=none
New Line.05410_319921oh Phases=1 Bus1=n284413.1 Bus2=n284428.1 r1=0.180238 x1=0.211845 c1=0 c0=0 length=1 units=none
New Line.05410_319922oh Phases=1 Bus1=n284410.1 Bus2=n284413.1 r1=0.0156624 x1=0.0184089 c1=0 c0=0 length=1 units=none
New Line.05410_319923oh Phases=1 Bus1=n284407.1 Bus2=n284413.1 r1=0.0947675 x1=0.111386 c1=0 c0=0 length=1 units=none
New Line.05410_319924ug Phases=1 Bus1=n292264.1 Bus2=n292304.1 r1=0.147835 x1=0.0721639 c1=0 c0=0 length=1 units=none
New Line.05410_319925ug Phases=1 Bus1=n292302.1 Bus2=n292314.1 r1=0.144633 x1=0.0706008 c1=0 c0=0 length=1 units=none
New Line.05410_33342834ug Phases=1 Bus1=n1300454.1 Bus2=n284069.1 r1=0.52074 x1=0.18668 c1=0 c0=0 length=1 units=none
New Line.05410_33342835ug Phases=1 Bus1=n1300454.1 Bus2=n1300455.1 r1=0.388563 x1=0.139296 c1=0 c0=0 length=1 units=none
New Line.05410_339138oh Phases=1 Bus1=n300507.1 Bus2=n300521.1 r1=0.0279332 x1=0.0909272 c1=0 c0=0 length=1 units=none
New Line.05410_339139oh Phases=1 Bus1=n312286.1 Bus2=n312299.1 r1=0.00623101 x1=0.020283 c1=0 c0=0 length=1 units=none
New Line.05410_339140oh Phases=1 Bus1=n300507.1 Bus2=n312299.1 r1=0.00985932 x1=0.0320937 c1=0 c0=0 length=1 units=none
New Line.05410_339141oh Phases=1 Bus1=n312299.1 Bus2=n312304.1 r1=0.000763402 x1=0.00248505 c1=0 c0=0 length=1 units=none
New Line.05410_339303oh Phases=1 Bus1=n312322.1 Bus2=n312351.1 r1=0.00969132 x1=0.0315475 c1=0 c0=0 length=1 units=none
New Line.05410_339325oh Phases=1 Bus1=n312278.1 Bus2=n312282.1 r1=6.83915e-05 x1=0.000222626 c1=0 c0=0 length=1 units=none
New Line.05410_339326oh Phases=1 Bus1=n312286.1 Bus2=n312290.1 r1=0.00140061 x1=0.00455933 c1=0 c0=0 length=1 units=none
New Line.05410_339328oh Phases=1 Bus1=n312282.1 Bus2=n312286.1 r1=0.00365267 x1=0.01189 c1=0 c0=0 length=1 units=none
New Line.05410_339329oh Phases=1 Bus1=n312278.1 Bus2=n312297.1 r1=0.00418142 x1=0.0136115 c1=0 c0=0 length=1 units=none
New Line.05410_339330oh Phases=1 Bus1=n312297.1 Bus2=n312322.1 r1=0.00468066 x1=0.0152367 c1=0 c0=0 length=1 units=none
New Line.05410_339374oh Phases=1 Bus1=n284377.1 Bus2=n284379.1 r1=0.0612855 x1=0.0720324 c1=0 c0=0 length=1 units=none
New Line.05410_339375oh Phases=1 Bus1=n284322.1 Bus2=n284324.1 r1=0.0627324 x1=0.0737331 c1=0 c0=0 length=1 units=none
New Line.05410_339376oh Phases=1 Bus1=n284322.1 Bus2=n284325.1 r1=0.0939624 x1=0.11044 c1=0 c0=0 length=1 units=none
New Line.05410_339377oh Phases=1 Bus1=n284326.1 Bus2=n284333.1 r1=0.300567 x1=0.353275 c1=0 c0=0 length=1 units=none
New Line.05410_339378oh Phases=1 Bus1=n284326.1 Bus2=n284330.1 r1=0.328367 x1=0.385949 c1=0 c0=0 length=1 units=none
New Line.05410_339379oh Phases=1 Bus1=n284333.1 Bus2=n284334.1 r1=0.0375329 x1=0.0441146 c1=0 c0=0 length=1 units=none
New Line.05410_339380oh Phases=1 Bus1=n284334.1 Bus2=n284337.1 r1=0.127301 x1=0.149625 c1=0 c0=0 length=1 units=none
New Line.05410_339381oh Phases=1 Bus1=n1385651.1 Bus2=n284337.1 r1=0.0726236 x1=0.0853587 c1=0 c0=0 length=1 units=none
New Line.05410_339382oh Phases=1 Bus1=n284340.1 Bus2=n284343.1 r1=0.13851 x1=0.162799 c1=0 c0=0 length=1 units=none
New Line.05410_339383oh Phases=1 Bus1=n284343.1 Bus2=n284349.1 r1=0.141549 x1=0.166371 c1=0 c0=0 length=1 units=none
New Line.05410_339384oh Phases=1 Bus1=n284349.1 Bus2=n284354.1 r1=0.149467 x1=0.175678 c1=0 c0=0 length=1 units=none
New Line.05410_339385oh Phases=1 Bus1=n284354.1 Bus2=n284356.1 r1=0.169273 x1=0.198956 c1=0 c0=0 length=1 units=none
New Line.05410_339386oh Phases=1 Bus1=n284353.1 Bus2=n284354.1 r1=0.0879557 x1=0.10338 c1=0 c0=0 length=1 units=none
New Line.05410_339387oh Phases=1 Bus1=n284350.1 Bus2=n284353.1 r1=0.0730243 x1=0.0858298 c1=0 c0=0 length=1 units=none
New Line.05410_339388oh Phases=1 Bus1=n284318.1 Bus2=n284323.1 r1=0.166985 x1=0.196267 c1=0 c0=0 length=1 units=none
New Line.05410_339393oh Phases=1 Bus1=n284343.1 Bus2=n284344.1 r1=0.0110604 x1=0.013 c1=0 c0=0 length=1 units=none
New Line.05410_339396oh Phases=1 Bus1=n1385651.1 Bus2=n284340.1 r1=0.0513273 x1=0.060328 c1=0 c0=0 length=1 units=none
New Line.05410_339403oh Phases=1 Bus1=n284302.1 Bus2=n284305.1 r1=0.190251 x1=0.223613 c1=0 c0=0 length=1 units=none
New Line.05410_339404oh Phases=1 Bus1=n1398732.1 Bus2=n284295.1 r1=0.177836 x1=0.209021 c1=0 c0=0 length=1 units=none
New Line.05410_339405oh Phases=1 Bus1=n284302.1 Bus2=n284303.1 r1=0.0156522 x1=0.0183969 c1=0 c0=0 length=1 units=none
New Line.05410_339406oh Phases=1 Bus1=n284283.1 Bus2=n284287.1 r1=0.122737 x1=0.14426 c1=0 c0=0 length=1 units=none
New Line.05410_339408oh Phases=1 Bus1=n1398732.1 Bus2=n284289.1 r1=0.0970151 x1=0.114028 c1=0 c0=0 length=1 units=none
New Line.05410_339409oh Phases=1 Bus1=n284286.1 Bus2=n284289.1 r1=0.0502813 x1=0.0590985 c1=0 c0=0 length=1 units=none
New Line.05410_339410oh Phases=1 Bus1=n284277.1 Bus2=n284286.1 r1=0.36908 x1=0.433801 c1=0 c0=0 length=1 units=none
New Line.05410_339411oh Phases=1 Bus1=n284260.1 Bus2=n284277.1 r1=0.252659 x1=0.296965 c1=0 c0=0 length=1 units=none
New Line.05410_339416oh Phases=1 Bus1=n284108.1 Bus2=n284123.1 r1=0.453087 x1=0.332341 c1=0 c0=0 length=1 units=none
New Line.05410_339417oh Phases=1 Bus1=n284123.1 Bus2=n284124.1 r1=0.0248044 x1=0.0181941 c1=0 c0=0 length=1 units=none
New Line.05410_339418oh Phases=1 Bus1=n284124.1 Bus2=n284128.1 r1=0.127537 x1=0.0935488 c1=0 c0=0 length=1 units=none
New Line.05410_339419oh Phases=1 Bus1=n284128.1 Bus2=n284154.1 r1=0.244086 x1=0.179038 c1=0 c0=0 length=1 units=none
New Line.05410_339420oh Phases=1 Bus1=n284153.1 Bus2=n284154.1 r1=0.0486423 x1=0.0356793 c1=0 c0=0 length=1 units=none
New Line.05410_339421oh Phases=1 Bus1=n284154.1 Bus2=n284180.1 r1=0.488575 x1=0.358372 c1=0 c0=0 length=1 units=none
New Line.05410_339423oh Phases=1 Bus1=n284186.1 Bus2=n284188.1 r1=0.112475 x1=0.0825006 c1=0 c0=0 length=1 units=none
New Line.05410_339424oh Phases=1 Bus1=n284154.1 Bus2=n284155.1 r1=0.0373 x1=0.0273597 c1=0 c0=0 length=1 units=none
New Line.05410_339425oh Phases=1 Bus1=n284185.1 Bus2=n284186.1 r1=0.0398596 x1=0.0292372 c1=0 c0=0 length=1 units=none
New Line.05410_339426oh Phases=1 Bus1=n292561.1 Bus2=n292562.1 r1=0.00264539 x1=0.0086112 c1=0 c0=0 length=1 units=none
New Line.05410_339427oh Phases=1 Bus1=n292559.1 Bus2=n292562.1 r1=0.0522798 x1=0.0614475 c1=0 c0=0 length=1 units=none
New Line.05410_339428oh Phases=1 Bus1=n292560.1 Bus2=n292561.1 r1=0.00112383 x1=0.00365825 c1=0 c0=0 length=1 units=none
New Line.05410_339429oh Phases=1 Bus1=n274477.1 Bus2=n274509.1 r1=2.71723 x1=3.19372 c1=0 c0=0 length=1 units=none
New Line.05410_339430oh Phases=1 Bus1=n274509.1 Bus2=n284241.1 r1=1.26622 x1=1.48826 c1=0 c0=0 length=1 units=none
New Line.05410_339431oh Phases=1 Bus1=n284132.1 Bus2=n284139.1 r1=0.0534182 x1=0.0627856 c1=0 c0=0 length=1 units=none
New Line.05410_339432oh Phases=1 Bus1=n284132.1 Bus2=n284157.1 r1=0.0983084 x1=0.115548 c1=0 c0=0 length=1 units=none
New Line.05410_339436oh Phases=1 Bus1=n283606.1 Bus2=n283609.1 r1=0.0100748 x1=0.0240982 c1=0 c0=0 length=1 units=none
New Line.05410_339437oh Phases=1 Bus1=n283609.1 Bus2=n283615.1 r1=0.0149505 x1=0.0357606 c1=0 c0=0 length=1 units=none
New Line.05410_339438oh Phases=1 Bus1=n283615.1 Bus2=n283622.1 r1=0.0154483 x1=0.0369512 c1=0 c0=0 length=1 units=none
New Line.05410_339439oh Phases=1 Bus1=n283607.1 Bus2=n283622.1 r1=0.156016 x1=0.183375 c1=0 c0=0 length=1 units=none
New Line.05410_339441oh Phases=1 Bus1=n283622.1 Bus2=n283639.1 r1=0.0225554 x1=0.0539509 c1=0 c0=0 length=1 units=none
New Line.05410_339443oh Phases=1 Bus1=n283638.1 Bus2=n283639.1 r1=0.00585983 x1=0.0158344 c1=0 c0=0 length=1 units=none
New Line.05410_339444oh Phases=1 Bus1=n283639.1 Bus2=n283661.1 r1=0.0312803 x1=0.0748204 c1=0 c0=0 length=1 units=none
New Line.05410_339445oh Phases=1 Bus1=n283661.1 Bus2=n283673.1 r1=0.0287538 x1=0.0136579 c1=0 c0=0 length=1 units=none
New Line.05410_339446oh Phases=1 Bus1=n283673.1 Bus2=n283691.1 r1=0.0486741 x1=0.02312 c1=0 c0=0 length=1 units=none
New Line.05410_339447oh Phases=1 Bus1=n283691.1 Bus2=n283701.1 r1=0.0818817 x1=0.0388935 c1=0 c0=0 length=1 units=none
New Line.05410_339448oh Phases=1 Bus1=n283701.1 Bus2=n283726.1 r1=0.137269 x1=0.0652021 c1=0 c0=0 length=1 units=none
New Line.05410_339450oh Phases=1 Bus1=n1396873.1 Bus2=n283726.1 r1=0.0703972 x1=0.0334384 c1=0 c0=0 length=1 units=none
New Line.05410_339451oh Phases=1 Bus1=n1396873.1 Bus2=n283749.1 r1=0.0575635 x1=0.0273424 c1=0 c0=0 length=1 units=none
New Line.05410_339454oh Phases=1 Bus1=n1396878.1 Bus2=n283749.1 r1=0.0294836 x1=0.0216263 c1=0 c0=0 length=1 units=none
New Line.05410_339455oh Phases=1 Bus1=n283765.1 Bus2=n283768.1 r1=0.200006 x1=0.146705 c1=0 c0=0 length=1 units=none
New Line.05410_339456oh Phases=1 Bus1=n283768.1 Bus2=n283779.1 r1=0.223497 x1=0.163936 c1=0 c0=0 length=1 units=none
New Line.05410_339457oh Phases=1 Bus1=n283779.1 Bus2=n283791.1 r1=0.736823 x1=0.540462 c1=0 c0=0 length=1 units=none
New Line.05410_339458oh Phases=1 Bus1=n283791.1 Bus2=n283811.1 r1=0.259802 x1=0.190566 c1=0 c0=0 length=1 units=none
New Line.05410_339459oh Phases=1 Bus1=n283810.1 Bus2=n283811.1 r1=0.0306896 x1=0.0225109 c1=0 c0=0 length=1 units=none
New Line.05410_339460oh Phases=1 Bus1=n283811.1 Bus2=n283821.1 r1=0.181834 x1=0.133376 c1=0 c0=0 length=1 units=none
New Line.05410_339461oh Phases=1 Bus1=n283821.1 Bus2=n283827.1 r1=0.388469 x1=0.284943 c1=0 c0=0 length=1 units=none
New Line.05410_339462oh Phases=1 Bus1=n283827.1 Bus2=n283833.1 r1=0.185594 x1=0.136134 c1=0 c0=0 length=1 units=none
New Line.05410_339463oh Phases=1 Bus1=n283833.1 Bus2=n283840.1 r1=0.258891 x1=0.189897 c1=0 c0=0 length=1 units=none
New Line.05410_339464oh Phases=1 Bus1=n283840.1 Bus2=n283848.1 r1=0.238857 x1=0.175203 c1=0 c0=0 length=1 units=none
New Line.05410_339465oh Phases=1 Bus1=n283848.1 Bus2=n283849.1 r1=0.10254 x1=0.0752132 c1=0 c0=0 length=1 units=none
New Line.05410_339467oh Phases=1 Bus1=n283763.1 Bus2=n283764.1 r1=0.0619085 x1=0.0283194 c1=0 c0=0 length=1 units=none
New Line.05410_339468oh Phases=1 Bus1=n283764.1 Bus2=n283769.1 r1=0.19808 x1=0.145293 c1=0 c0=0 length=1 units=none
New Line.05410_339469oh Phases=1 Bus1=n283769.1 Bus2=n283770.1 r1=0.218845 x1=0.160524 c1=0 c0=0 length=1 units=none
New Line.05410_339470oh Phases=1 Bus1=n283770.1 Bus2=n283771.1 r1=0.186477 x1=0.136781 c1=0 c0=0 length=1 units=none
New Line.05410_339471oh Phases=1 Bus1=n283764.1 Bus2=n283777.1 r1=0.150721 x1=0.0689458 c1=0 c0=0 length=1 units=none
New Line.05410_339473oh Phases=1 Bus1=n283777.1 Bus2=n283787.1 r1=0.166479 x1=0.122113 c1=0 c0=0 length=1 units=none
New Line.05410_339474oh Phases=1 Bus1=n283787.1 Bus2=n283792.1 r1=0.250209 x1=0.183529 c1=0 c0=0 length=1 units=none
New Line.05410_339475oh Phases=1 Bus1=n283792.1 Bus2=n283795.1 r1=0.153838 x1=0.112841 c1=0 c0=0 length=1 units=none
New Line.05410_339476oh Phases=1 Bus1=n283795.1 Bus2=n283812.1 r1=0.187984 x1=0.137887 c1=0 c0=0 length=1 units=none
New Line.05410_339477oh Phases=1 Bus1=n283812.1 Bus2=n283825.1 r1=0.202746 x1=0.148715 c1=0 c0=0 length=1 units=none
New Line.05410_339478oh Phases=1 Bus1=n283825.1 Bus2=n283830.1 r1=0.226231 x1=0.165941 c1=0 c0=0 length=1 units=none
New Line.05410_339479oh Phases=1 Bus1=n283830.1 Bus2=n283836.1 r1=0.18112 x1=0.132852 c1=0 c0=0 length=1 units=none
New Line.05410_339480oh Phases=1 Bus1=n283790.1 Bus2=n283799.1 r1=0.266078 x1=0.195169 c1=0 c0=0 length=1 units=none
New Line.05410_339481oh Phases=1 Bus1=n283799.1 Bus2=n283809.1 r1=0.207039 x1=0.151864 c1=0 c0=0 length=1 units=none
New Line.05410_339482oh Phases=1 Bus1=n283809.1 Bus2=n283819.1 r1=0.17156 x1=0.12584 c1=0 c0=0 length=1 units=none
New Line.05410_339483oh Phases=1 Bus1=n283819.1 Bus2=n283824.1 r1=0.190566 x1=0.139781 c1=0 c0=0 length=1 units=none
New Line.05410_339484oh Phases=1 Bus1=n283824.1 Bus2=n283834.1 r1=0.328748 x1=0.241138 c1=0 c0=0 length=1 units=none
New Line.05410_339485oh Phases=1 Bus1=n292237.1 Bus2=n292244.1 r1=0.00993736 x1=0.0323478 c1=0 c0=0 length=1 units=none
New Line.05410_339486oh Phases=1 Bus1=n292244.1 Bus2=n292253.1 r1=0.00922966 x1=0.0300441 c1=0 c0=0 length=1 units=none
New Line.05410_339487oh Phases=1 Bus1=n292253.1 Bus2=n292256.1 r1=0.00463528 x1=0.0150886 c1=0 c0=0 length=1 units=none
New Line.05410_339488oh Phases=1 Bus1=n292268.1 Bus2=n292290.1 r1=0.0130989 x1=0.0426391 c1=0 c0=0 length=1 units=none
New Line.05410_339489oh Phases=1 Bus1=n292256.1 Bus2=n292268.1 r1=0.00627124 x1=0.0204139 c1=0 c0=0 length=1 units=none
New Line.05410_339490oh Phases=1 Bus1=n292290.1 Bus2=n292292.1 r1=0.00409069 x1=0.0133161 c1=0 c0=0 length=1 units=none
New Line.05410_339491oh Phases=1 Bus1=n292337.1 Bus2=n292362.1 r1=0.0114074 x1=0.037133 c1=0 c0=0 length=1 units=none
New Line.05410_339492oh Phases=1 Bus1=n292362.1 Bus2=n292377.1 r1=0.0061633 x1=0.0200626 c1=0 c0=0 length=1 units=none
New Line.05410_339493oh Phases=1 Bus1=n292377.1 Bus2=n292383.1 r1=0.00456754 x1=0.0148681 c1=0 c0=0 length=1 units=none
New Line.05410_339494oh Phases=1 Bus1=n292386.1 Bus2=n292397.1 r1=0.00545774 x1=0.0177662 c1=0 c0=0 length=1 units=none
New Line.05410_339495oh Phases=1 Bus1=n292383.1 Bus2=n292388.1 r1=0.00511296 x1=0.0166436 c1=0 c0=0 length=1 units=none
New Line.05410_339496oh Phases=1 Bus1=n292388.1 Bus2=n292392.1 r1=0.00156621 x1=0.00509828 c1=0 c0=0 length=1 units=none
New Line.05410_339497oh Phases=1 Bus1=n292392.1 Bus2=n292401.1 r1=0.00385487 x1=0.0125483 c1=0 c0=0 length=1 units=none
New Line.05410_339498oh Phases=1 Bus1=n292414.1 Bus2=n292422.1 r1=0.0095493 x1=0.0310846 c1=0 c0=0 length=1 units=none
New Line.05410_339499oh Phases=1 Bus1=n292443.1 Bus2=n292469.1 r1=0.00778885 x1=0.025354 c1=0 c0=0 length=1 units=none
New Line.05410_339500oh Phases=1 Bus1=n292469.1 Bus2=n292477.1 r1=0.00202265 x1=0.00658408 c1=0 c0=0 length=1 units=none
New Line.05410_339501oh Phases=1 Bus1=n292477.1 Bus2=n292487.1 r1=0.00751231 x1=0.0244538 c1=0 c0=0 length=1 units=none
New Line.05410_339502oh Phases=1 Bus1=n292487.1 Bus2=n292507.1 r1=0.00599186 x1=0.0195045 c1=0 c0=0 length=1 units=none
New Line.05410_339503oh Phases=1 Bus1=n292507.1 Bus2=n292520.1 r1=0.00965489 x1=0.0314283 c1=0 c0=0 length=1 units=none
New Line.05410_339504oh Phases=1 Bus1=n292520.1 Bus2=n292526.1 r1=0.00658738 x1=0.021443 c1=0 c0=0 length=1 units=none
New Line.05410_339505oh Phases=1 Bus1=n292526.1 Bus2=n292530.1 r1=0.00558514 x1=0.0181806 c1=0 c0=0 length=1 units=none
New Line.05410_339506oh Phases=1 Bus1=n292530.1 Bus2=n292531.1 r1=0.00524187 x1=0.0170635 c1=0 c0=0 length=1 units=none
New Line.05410_339507oh Phases=1 Bus1=n283855.1 Bus2=n283856.1 r1=0.253846 x1=0.186197 c1=0 c0=0 length=1 units=none
New Line.05410_339508oh Phases=1 Bus1=n283850.1 Bus2=n283855.1 r1=0.339683 x1=0.249159 c1=0 c0=0 length=1 units=none
New Line.05410_339509oh Phases=1 Bus1=n283844.1 Bus2=n283850.1 r1=0.302059 x1=0.221562 c1=0 c0=0 length=1 units=none
New Line.05410_339510oh Phases=1 Bus1=n283837.1 Bus2=n283844.1 r1=0.257013 x1=0.18852 c1=0 c0=0 length=1 units=none
New Line.05410_339511oh Phases=1 Bus1=n283828.1 Bus2=n283837.1 r1=0.18636 x1=0.136696 c1=0 c0=0 length=1 units=none
New Line.05410_339512oh Phases=1 Bus1=n283822.1 Bus2=n283828.1 r1=0.222653 x1=0.163317 c1=0 c0=0 length=1 units=none
New Line.05410_339513oh Phases=1 Bus1=n283818.1 Bus2=n283828.1 r1=0.367335 x1=0.269442 c1=0 c0=0 length=1 units=none
New Line.05410_339514oh Phases=1 Bus1=n283794.1 Bus2=n283803.1 r1=0.132134 x1=0.0969205 c1=0 c0=0 length=1 units=none
New Line.05410_339515oh Phases=1 Bus1=n283803.1 Bus2=n283818.1 r1=0.234121 x1=0.171728 c1=0 c0=0 length=1 units=none
New Line.05410_339516oh Phases=1 Bus1=n283835.1 Bus2=n283836.1 r1=0.233214 x1=0.171064 c1=0 c0=0 length=1 units=none
New Line.05410_339517oh Phases=1 Bus1=n283829.1 Bus2=n283835.1 r1=0.185242 x1=0.135876 c1=0 c0=0 length=1 units=none
New Line.05410_339518oh Phases=1 Bus1=n283826.1 Bus2=n283829.1 r1=0.199085 x1=0.14603 c1=0 c0=0 length=1 units=none
New Line.05410_339519oh Phases=1 Bus1=n283823.1 Bus2=n283826.1 r1=0.190417 x1=0.139672 c1=0 c0=0 length=1 units=none
New Line.05410_339520oh Phases=1 Bus1=n283814.1 Bus2=n283823.1 r1=0.246437 x1=0.180762 c1=0 c0=0 length=1 units=none
New Line.05410_339521oh Phases=1 Bus1=n283805.1 Bus2=n283814.1 r1=0.145565 x1=0.106772 c1=0 c0=0 length=1 units=none
New Line.05410_339522oh Phases=1 Bus1=n283783.1 Bus2=n283805.1 r1=0.394224 x1=0.289165 c1=0 c0=0 length=1 units=none
New Line.05410_339523oh Phases=1 Bus1=n283783.1 Bus2=n283793.1 r1=0.203268 x1=0.149098 c1=0 c0=0 length=1 units=none
New Line.05410_339524oh Phases=1 Bus1=n283771.1 Bus2=n283775.1 r1=0.220087 x1=0.161435 c1=0 c0=0 length=1 units=none
New Line.05410_339525oh Phases=1 Bus1=n283774.1 Bus2=n283775.1 r1=0.215864 x1=0.158337 c1=0 c0=0 length=1 units=none
New Line.05410_339526oh Phases=1 Bus1=n283774.1 Bus2=n283778.1 r1=0.389712 x1=0.285855 c1=0 c0=0 length=1 units=none
New Line.05410_339527oh Phases=1 Bus1=n283776.1 Bus2=n283800.1 r1=0.341 x1=0.250124 c1=0 c0=0 length=1 units=none
New Line.05410_339528oh Phases=1 Bus1=n283800.1 Bus2=n283808.1 r1=0.0723907 x1=0.0530988 c1=0 c0=0 length=1 units=none
New Line.05410_339529oh Phases=1 Bus1=n283801.1 Bus2=n283808.1 r1=0.121374 x1=0.0890286 c1=0 c0=0 length=1 units=none
New Line.05410_339530oh Phases=1 Bus1=n283808.1 Bus2=n283813.1 r1=0.133959 x1=0.0982592 c1=0 c0=0 length=1 units=none
New Line.05410_339531oh Phases=1 Bus1=n283813.1 Bus2=n283820.1 r1=0.118611 x1=0.0870016 c1=0 c0=0 length=1 units=none
New Line.05410_339532oh Phases=1 Bus1=n283815.1 Bus2=n283820.1 r1=0.179562 x1=0.131709 c1=0 c0=0 length=1 units=none
New Line.05410_339533oh Phases=1 Bus1=n283802.1 Bus2=n283815.1 r1=0.144043 x1=0.105656 c1=0 c0=0 length=1 units=none
New Line.05410_339534oh Phases=1 Bus1=n283798.1 Bus2=n283802.1 r1=0.0659735 x1=0.0483918 c1=0 c0=0 length=1 units=none
New Line.05410_339535oh Phases=1 Bus1=n1437248.1 Bus2=n300582.1 r1=0.00714661 x1=0.0232634 c1=0 c0=0 length=1 units=none
New Line.05410_339536oh Phases=1 Bus1=n300575.1 Bus2=n300582.1 r1=0.00705928 x1=0.0229792 c1=0 c0=0 length=1 units=none
New Line.05410_339537oh Phases=1 Bus1=n300572.1 Bus2=n300575.1 r1=0.00847463 x1=0.0275863 c1=0 c0=0 length=1 units=none
New Line.05410_339538oh Phases=1 Bus1=n300567.1 Bus2=n300572.1 r1=0.00981827 x1=0.0319601 c1=0 c0=0 length=1 units=none
New Line.05410_339539oh Phases=1 Bus1=n300503.1 Bus2=n300506.1 r1=0.00435895 x1=0.0141894 c1=0 c0=0 length=1 units=none
New Line.05410_339540oh Phases=1 Bus1=n300487.1 Bus2=n300503.1 r1=0.0194444 x1=0.063296 c1=0 c0=0 length=1 units=none
New Line.05410_339541oh Phases=1 Bus1=n300481.1 Bus2=n300484.1 r1=0.00319931 x1=0.0104145 c1=0 c0=0 length=1 units=none
New Line.05410_339542oh Phases=1 Bus1=n300478.1 Bus2=n300481.1 r1=0.00150862 x1=0.00491093 c1=0 c0=0 length=1 units=none
New Line.05410_339543oh Phases=1 Bus1=n300477.1 Bus2=n300478.1 r1=0.00154426 x1=0.00502692 c1=0 c0=0 length=1 units=none
New Line.05410_339544oh Phases=1 Bus1=n283774.1 Bus2=n283776.1 r1=0.0273017 x1=0.0200259 c1=0 c0=0 length=1 units=none
New Line.05410_339545oh Phases=1 Bus1=n292292.1 Bus2=n292299.1 r1=0.080625 x1=0.0947633 c1=0 c0=0 length=1 units=none
New Line.05410_339546oh Phases=1 Bus1=n292291.1 Bus2=n292292.1 r1=0.00117308 x1=0.00381866 c1=0 c0=0 length=1 units=none
New Line.05410_339547oh Phases=1 Bus1=n292337.1 Bus2=n292344.1 r1=0.00220419 x1=0.00717516 c1=0 c0=0 length=1 units=none
New Line.05410_339548oh Phases=1 Bus1=n292361.1 Bus2=n292362.1 r1=0.000720219 x1=0.00234448 c1=0 c0=0 length=1 units=none
New Line.05410_339549oh Phases=1 Bus1=n292377.1 Bus2=n292378.1 r1=0.00454134 x1=0.0147831 c1=0 c0=0 length=1 units=none
New Line.05410_339550oh Phases=1 Bus1=n292382.1 Bus2=n292383.1 r1=0.00351558 x1=0.0134845 c1=0 c0=0 length=1 units=none
New Line.05410_339551oh Phases=1 Bus1=n292410.1 Bus2=n292414.1 r1=0.0164187 x1=0.0629762 c1=0 c0=0 length=1 units=none
New Line.05410_339552oh Phases=1 Bus1=n292486.1 Bus2=n292487.1 r1=0.002963 x1=0.00964527 c1=0 c0=0 length=1 units=none
New Line.05410_339553oh Phases=1 Bus1=n300497.1 Bus2=n300502.1 r1=0.0557674 x1=0.213903 c1=0 c0=0 length=1 units=none
New Line.05410_339554oh Phases=1 Bus1=n300492.1 Bus2=n300497.1 r1=0.0433947 x1=0.166446 c1=0 c0=0 length=1 units=none
New Line.05410_339555oh Phases=1 Bus1=n300502.1 Bus2=n300503.1 r1=0.00357685 x1=0.0137195 c1=0 c0=0 length=1 units=none
New Line.05410_339557oh Phases=1 Bus1=n300487.1 Bus2=n300490.1 r1=0.00474599 x1=0.0182039 c1=0 c0=0 length=1 units=none
New Line.05410_339558oh Phases=1 Bus1=n300484.1 Bus2=n300487.1 r1=0.00678696 x1=0.0220932 c1=0 c0=0 length=1 units=none
New Line.05410_339559oh Phases=1 Bus1=n283803.1 Bus2=n283804.1 r1=0.0942251 x1=0.0691144 c1=0 c0=0 length=1 units=none
New Line.05410_339560oh Phases=1 Bus1=n292442.1 Bus2=n292443.1 r1=0.00342044 x1=0.0131195 c1=0 c0=0 length=1 units=none
New Line.05410_339561oh Phases=1 Bus1=n292468.1 Bus2=n292469.1 r1=0.00371264 x1=0.0142403 c1=0 c0=0 length=1 units=none
New Line.05410_339562oh Phases=1 Bus1=n292477.1 Bus2=n292482.1 r1=0.0224274 x1=0.0860233 c1=0 c0=0 length=1 units=none
New Line.05410_339563oh Phases=1 Bus1=n292525.1 Bus2=n292526.1 r1=0.00104231 x1=0.00339295 c1=0 c0=0 length=1 units=none
New Line.05410_339564oh Phases=1 Bus1=n283575.1 Bus2=n283602.1 r1=0.0274926 x1=0.0894949 c1=0 c0=0 length=1 units=none
New Line.05410_339565oh Phases=1 Bus1=n283602.1 Bus2=n283606.1 r1=0.00120935 x1=0.00393671 c1=0 c0=0 length=1 units=none
New Line.05410_339569oh Phases=1 Bus1=05410.1 Bus2=n283575.1 r1=0.00516281 x1=0.0168062 c1=0 c0=0 length=1 units=none
New Line.05410_339571oh Phases=1 Bus1=n292388.1 Bus2=n292389.1 r1=0.00321617 x1=0.0104694 c1=0 c0=0 length=1 units=none
New Line.05410_339572oh Phases=1 Bus1=n292389.1 Bus2=n292395.1 r1=0.0130783 x1=0.0425729 c1=0 c0=0 length=1 units=none
New Line.05410_339573oh Phases=1 Bus1=n292395.1 Bus2=n292397.1 r1=0.00118027 x1=0.00384205 c1=0 c0=0 length=1 units=none
New Line.05410_339574oh Phases=1 Bus1=n292401.1 Bus2=n292402.1 r1=0.00509357 x1=0.0165804 c1=0 c0=0 length=1 units=none
New Line.05410_339575oh Phases=1 Bus1=n292413.1 Bus2=n292414.1 r1=0.0047248 x1=0.0181226 c1=0 c0=0 length=1 units=none
New Line.05410_339576oh Phases=1 Bus1=n292409.1 Bus2=n292414.1 r1=0.00677076 x1=0.02204 c1=0 c0=0 length=1 units=none
New Line.05410_339577oh Phases=1 Bus1=n292402.1 Bus2=n292409.1 r1=0.00487654 x1=0.015874 c1=0 c0=0 length=1 units=none
New Line.05410_339578oh Phases=1 Bus1=n292408.1 Bus2=n292409.1 r1=0.00595112 x1=0.00432321 c1=0 c0=0 length=1 units=none
New Line.05410_339579oh Phases=1 Bus1=n292407.1 Bus2=n292408.1 r1=0.00414343 x1=0.00301001 c1=0 c0=0 length=1 units=none
New Line.05410_339580oh Phases=1 Bus1=n284274.1 Bus2=n284283.1 r1=0.131732 x1=0.154833 c1=0 c0=0 length=1 units=none
New Line.05410_339581oh Phases=1 Bus1=n284266.1 Bus2=n284274.1 r1=0.244763 x1=0.287684 c1=0 c0=0 length=1 units=none
New Line.05410_339582oh Phases=1 Bus1=n284265.1 Bus2=n284266.1 r1=0.0106474 x1=0.0125145 c1=0 c0=0 length=1 units=none
New Line.05410_339586oh Phases=1 Bus1=n284263.1 Bus2=n284265.1 r1=0.0222521 x1=0.0261542 c1=0 c0=0 length=1 units=none
New Line.05410_339587oh Phases=1 Bus1=n284264.1 Bus2=n284266.1 r1=0.0110075 x1=0.0129378 c1=0 c0=0 length=1 units=none
New Line.05410_339588oh Phases=1 Bus1=n284262.1 Bus2=n284264.1 r1=0.00628316 x1=0.00738497 c1=0 c0=0 length=1 units=none
New Line.05410_339591oh Phases=1 Bus1=n284076.1 Bus2=n284083.1 r1=0.034829 x1=0.0409366 c1=0 c0=0 length=1 units=none
New Line.05410_339594oh Phases=1 Bus1=n284037.1 Bus2=n284048.1 r1=0.0662792 x1=0.0779019 c1=0 c0=0 length=1 units=none
New Line.05410_339595oh Phases=1 Bus1=n284037.1 Bus2=n284038.1 r1=0.0212301 x1=0.024953 c1=0 c0=0 length=1 units=none
New Line.05410_339597oh Phases=1 Bus1=n284072.1 Bus2=n284083.1 r1=0.134192 x1=0.157724 c1=0 c0=0 length=1 units=none
New Line.05410_339598oh Phases=1 Bus1=n284068.1 Bus2=n284072_lo.1 r1=0.123316 x1=0.126058 c1=0 c0=0 length=1 units=none
New Line.05410_339599oh Phases=1 Bus1=n284066.1 Bus2=n284068.1 r1=0.299502 x1=0.306163 c1=0 c0=0 length=1 units=none
New Line.05410_339600oh Phases=1 Bus1=n284033.1 Bus2=n284037.1 r1=0.0254841 x1=0.0299529 c1=0 c0=0 length=1 units=none
New Line.05410_339602oh Phases=1 Bus1=n284059.1 Bus2=n284079.1 r1=0.106966 x1=0.0747198 c1=0 c0=0 length=1 units=none
New Line.05410_339603oh Phases=1 Bus1=n284029.1 Bus2=n284044.1 r1=0.118585 x1=0.121223 c1=0 c0=0 length=1 units=none
New Line.05410_339604oh Phases=1 Bus1=n284044.1 Bus2=n284046.1 r1=0.0146597 x1=0.0149857 c1=0 c0=0 length=1 units=none
New Line.05410_339605oh Phases=1 Bus1=n284056.1 Bus2=n284059_lo.1 r1=0.228022 x1=0.233094 c1=0 c0=0 length=1 units=none
New Line.05410_339606oh Phases=1 Bus1=n284044.1 Bus2=n284054.1 r1=0.0421208 x1=0.0430576 c1=0 c0=0 length=1 units=none
New Line.05410_339607oh Phases=1 Bus1=n284054.1 Bus2=n284059.1 r1=0.0130098 x1=0.00908781 c1=0 c0=0 length=1 units=none
New Line.05410_339608oh Phases=1 Bus1=n284052.1 Bus2=n284054_lo.1 r1=0.243929 x1=0.249354 c1=0 c0=0 length=1 units=none
New Line.05410_339609oh Phases=1 Bus1=n284055.1 Bus2=n284056.1 r1=0.117528 x1=0.120142 c1=0 c0=0 length=1 units=none
New Line.05410_339610oh Phases=1 Bus1=n284050.1 Bus2=n284052.1 r1=0.0947829 x1=0.096891 c1=0 c0=0 length=1 units=none
New Line.05410_339612oh Phases=1 Bus1=n283661.1 Bus2=n283682.1 r1=0.0283494 x1=0.0678098 c1=0 c0=0 length=1 units=none
New Line.05410_339613oh Phases=1 Bus1=n283683.1 Bus2=n283697.1 r1=0.245038 x1=0.179736 c1=0 c0=0 length=1 units=none
New Line.05410_339614oh Phases=1 Bus1=n283697.1 Bus2=n283713.1 r1=0.246619 x1=0.180896 c1=0 c0=0 length=1 units=none
New Line.05410_339615oh Phases=1 Bus1=n283680.1 Bus2=n283683.1 r1=0.0217242 x1=0.0159348 c1=0 c0=0 length=1 units=none
New Line.05410_339616oh Phases=1 Bus1=n283680.1 Bus2=n283682.1 r1=0.0128806 x1=0.0308096 c1=0 c0=0 length=1 units=none
New Line.05410_339617oh Phases=1 Bus1=n300479.1 Bus2=n300481.1 r1=0.00155709 x1=0.0050687 c1=0 c0=0 length=1 units=none
New Line.05410_339618oh Phases=1 Bus1=n292379.1 Bus2=n292386.1 r1=0.00447642 x1=0.0145718 c1=0 c0=0 length=1 units=none
New Line.05410_339619oh Phases=1 Bus1=n292374.1 Bus2=n292379.1 r1=0.0157065 x1=0.01141 c1=0 c0=0 length=1 units=none
New Line.05410_339620oh Phases=1 Bus1=n292370.1 Bus2=n292374.1 r1=0.0476228 x1=0.048682 c1=0 c0=0 length=1 units=none
New Line.05410_339621oh Phases=1 Bus1=n292374.1 Bus2=n292375.1 r1=0.00489628 x1=0.00355692 c1=0 c0=0 length=1 units=none
New Line.05410_339622oh Phases=1 Bus1=n292375.1 Bus2=n292376.1 r1=0.00409103 x1=0.00297194 c1=0 c0=0 length=1 units=none
New Line.05410_339623oh Phases=1 Bus1=n292533.1 Bus2=n292536.1 r1=0.00557147 x1=0.00404742 c1=0 c0=0 length=1 units=none
New Line.05410_339624oh Phases=1 Bus1=n292422.1 Bus2=n292431.1 r1=0.00829529 x1=0.0270026 c1=0 c0=0 length=1 units=none
New Line.05410_339625oh Phases=1 Bus1=n292431.1 Bus2=n292436.1 r1=0.00510336 x1=0.0166123 c1=0 c0=0 length=1 units=none
New Line.05410_339626oh Phases=1 Bus1=n292436.1 Bus2=n292439.1 r1=0.000646515 x1=0.00210452 c1=0 c0=0 length=1 units=none
New Line.05410_339627oh Phases=1 Bus1=n292439.1 Bus2=n292443.1 r1=0.00207061 x1=0.00674017 c1=0 c0=0 length=1 units=none
New Line.05410_339628oh Phases=1 Bus1=n292439.1 Bus2=n292440.1 r1=0.000801747 x1=0.00260988 c1=0 c0=0 length=1 units=none
New Line.05410_339629oh Phases=1 Bus1=n284107.1 Bus2=n284124.1 r1=0.367638 x1=0.269664 c1=0 c0=0 length=1 units=none
New Line.05410_339630oh Phases=1 Bus1=n292558.1 Bus2=n292561.1 r1=0.00311698 x1=0.0101463 c1=0 c0=0 length=1 units=none
New Line.05410_339631oh Phases=1 Bus1=n292274.1 Bus2=n292277.1 r1=0.00130359 x1=0.0031181 c1=0 c0=0 length=1 units=none
New Line.05410_339632oh Phases=1 Bus1=n292277.1 Bus2=n292286.1 r1=0.00454161 x1=0.0108632 c1=0 c0=0 length=1 units=none
New Line.05410_339633oh Phases=1 Bus1=n292278.1 Bus2=n292281.1 r1=0.0112063 x1=0.0114556 c1=0 c0=0 length=1 units=none
New Line.05410_339634oh Phases=1 Bus1=n292281.1 Bus2=n292286.1 r1=0.0205368 x1=0.0209936 c1=0 c0=0 length=1 units=none
New Line.05410_339635oh Phases=1 Bus1=n292282.1 Bus2=n292285.1 r1=0.0175383 x1=0.0179284 c1=0 c0=0 length=1 units=none
New Line.05410_339636oh Phases=1 Bus1=n292285.1 Bus2=n292286.1 r1=0.025733 x1=0.0263053 c1=0 c0=0 length=1 units=none
New Line.05410_339637oh Phases=1 Bus1=n283677.1 Bus2=n283680.1 r1=0.0105952 x1=0.0253429 c1=0 c0=0 length=1 units=none
New Line.05410_339638oh Phases=1 Bus1=n283678.1 Bus2=n283690.1 r1=0.011866 x1=0.0102511 c1=0 c0=0 length=1 units=none
New Line.05410_339639oh Phases=1 Bus1=n283677.1 Bus2=n283678.1 r1=0.00248456 x1=0.00214643 c1=0 c0=0 length=1 units=none
New Line.05410_339640oh Phases=1 Bus1=n283641.1 Bus2=n283648.1 r1=0.00527442 x1=0.012616 c1=0 c0=0 length=1 units=none
New Line.05410_339642oh Phases=1 Bus1=n274484.1 Bus2=n274489.1 r1=0.0299087 x1=0.0217273 c1=0 c0=0 length=1 units=none
New Line.05410_339643oh Phases=1 Bus1=n300558.1 Bus2=n300567.1 r1=0.0123157 x1=0.0400898 c1=0 c0=0 length=1 units=none
New Line.05410_339644oh Phases=1 Bus1=n300552.1 Bus2=n300558.1 r1=0.0062243 x1=0.0202612 c1=0 c0=0 length=1 units=none
New Line.05410_339645oh Phases=1 Bus1=n300548.1 Bus2=n300552.1 r1=0.0135389 x1=0.0440714 c1=0 c0=0 length=1 units=none
New Line.05410_339646oh Phases=1 Bus1=n300536.1 Bus2=n300549.1 r1=0.00750192 x1=0.0244205 c1=0 c0=0 length=1 units=none
New Line.05410_339647oh Phases=1 Bus1=n300510.1 Bus2=n300536.1 r1=0.0130435 x1=0.0424598 c1=0 c0=0 length=1 units=none
New Line.05410_339648oh Phases=1 Bus1=n300506.1 Bus2=n300510.1 r1=0.00826611 x1=0.0269081 c1=0 c0=0 length=1 units=none
New Line.05410_339649oh Phases=1 Bus1=n300545.1 Bus2=n300548.1 r1=0.00664626 x1=0.0216347 c1=0 c0=0 length=1 units=none
New Line.05410_339650oh Phases=1 Bus1=n300538.1 Bus2=n300545.1 r1=0.0126996 x1=0.0413393 c1=0 c0=0 length=1 units=none
New Line.05410_339651oh Phases=1 Bus1=n300537.1 Bus2=n300538.1 r1=0.00771666 x1=0.025119 c1=0 c0=0 length=1 units=none
New Line.05410_339652oh Phases=1 Bus1=n300527.1 Bus2=n300537.1 r1=0.00432915 x1=0.0140921 c1=0 c0=0 length=1 units=none
New Line.05410_339653oh Phases=1 Bus1=n300549.1 Bus2=n300552.1 r1=0.00429605 x1=0.0139847 c1=0 c0=0 length=1 units=none
New Line.05410_339654oh Phases=1 Bus1=n300542.1 Bus2=n300545.1 r1=0.00432702 x1=0.0165969 c1=0 c0=0 length=1 units=none
New Line.05410_339655oh Phases=1 Bus1=n300535.1 Bus2=n300538.1 r1=0.00380317 x1=0.0145876 c1=0 c0=0 length=1 units=none
New Line.05410_339656oh Phases=1 Bus1=n300537.1 Bus2=n300539.1 r1=0.00383969 x1=0.0147276 c1=0 c0=0 length=1 units=none
New Line.05410_339657oh Phases=1 Bus1=n300527.1 Bus2=n300530.1 r1=0.00139759 x1=0.00434735 c1=0 c0=0 length=1 units=none
New Line.05410_339658oh Phases=1 Bus1=n292246.1 Bus2=n292248.1 r1=0.00496398 x1=0.0161586 c1=0 c0=0 length=1 units=none
New Line.05410_339659oh Phases=1 Bus1=n292237.1 Bus2=n292246.1 r1=0.0197166 x1=0.0641808 c1=0 c0=0 length=1 units=none
New Line.05410_339660oh Phases=1 Bus1=n292247.1 Bus2=n292248.1 r1=0.00147851 x1=0.00353651 c1=0 c0=0 length=1 units=none
New Line.05410_339661oh Phases=1 Bus1=n292257.1 Bus2=n292259.1 r1=0.00130145 x1=0.00311299 c1=0 c0=0 length=1 units=none
New Line.05410_339662oh Phases=1 Bus1=n292248.1 Bus2=n292254.1 r1=0.00583264 x1=0.0189862 c1=0 c0=0 length=1 units=none
New Line.05410_339663oh Phases=1 Bus1=n292255.1 Bus2=n292257.1 r1=0.00653309 x1=0.0156267 c1=0 c0=0 length=1 units=none
New Line.05410_339664oh Phases=1 Bus1=n292254.1 Bus2=n292255.1 r1=0.00293094 x1=0.00701061 c1=0 c0=0 length=1 units=none
New Line.05410_339665oh Phases=1 Bus1=n284017_lo.1 Bus2=n284018.1 r1=0.0399792 x1=0.108031 c1=0 c0=0 length=1 units=none
New Line.05410_339666oh Phases=1 Bus1=n292570.1 Bus2=n292572.1 r1=0.000424443 x1=0.00138163 c1=0 c0=0 length=1 units=none
New Line.05410_339667oh Phases=1 Bus1=n292562.1 Bus2=n292570.1 r1=0.0108564 x1=0.0353393 c1=0 c0=0 length=1 units=none
New Line.05410_339668oh Phases=1 Bus1=n1325605.1 Bus2=n284016.1 r1=0.0807455 x1=0.094905 c1=0 c0=0 length=1 units=none
New Line.05410_339670oh Phases=1 Bus1=n284019.1 Bus2=n284022.1 r1=0.00598477 x1=0.016172 c1=0 c0=0 length=1 units=none
New Line.05410_339671oh Phases=1 Bus1=n284022.1 Bus2=n284026.1 r1=0.0112527 x1=0.0304069 c1=0 c0=0 length=1 units=none
New Line.05410_339672oh Phases=1 Bus1=n284026.1 Bus2=n284027.1 r1=0.00238363 x1=0.00644103 c1=0 c0=0 length=1 units=none
New Line.05410_339673oh Phases=1 Bus1=n284027.1 Bus2=n284030.1 r1=0.00778425 x1=0.0210345 c1=0 c0=0 length=1 units=none
New Line.05410_339674oh Phases=1 Bus1=n284017.1 Bus2=n284030.1 r1=0.0129517 x1=0.0421599 c1=0 c0=0 length=1 units=none
New Line.05410_339675oh Phases=1 Bus1=n284030.1 Bus2=n284053.1 r1=0.0111418 x1=0.0362684 c1=0 c0=0 length=1 units=none
New Line.05410_339676oh Phases=1 Bus1=n284053.1 Bus2=n284062.1 r1=0.00788508 x1=0.0256673 c1=0 c0=0 length=1 units=none
New Line.05410_339677oh Phases=1 Bus1=n284062.1 Bus2=n284075.1 r1=0.0101387 x1=0.0330032 c1=0 c0=0 length=1 units=none
New Line.05410_339678oh Phases=1 Bus1=n284075.1 Bus2=n284079.1 r1=0.00809745 x1=0.0263586 c1=0 c0=0 length=1 units=none
New Line.05410_339679oh Phases=1 Bus1=n284152.1 Bus2=n284158.1 r1=0.088564 x1=0.104094 c1=0 c0=0 length=1 units=none
New Line.05410_339680oh Phases=1 Bus1=n284129.1 Bus2=n284132.1 r1=0.0491261 x1=0.0577408 c1=0 c0=0 length=1 units=none
New Line.05410_339681oh Phases=1 Bus1=n284122.1 Bus2=n284129.1 r1=0.133581 x1=0.157005 c1=0 c0=0 length=1 units=none
New Line.05410_339683oh Phases=1 Bus1=n284100.1 Bus2=n284115.1 r1=0.279264 x1=0.328236 c1=0 c0=0 length=1 units=none
New Line.05410_339684oh Phases=1 Bus1=n284115.1 Bus2=n284122.1 r1=0.125763 x1=0.147816 c1=0 c0=0 length=1 units=none
New Line.05410_339685oh Phases=1 Bus1=n284093.1 Bus2=n284100.1 r1=0.0948939 x1=0.111534 c1=0 c0=0 length=1 units=none
New Line.05410_339686oh Phases=1 Bus1=n284083.1 Bus2=n284093.1 r1=0.139968 x1=0.164512 c1=0 c0=0 length=1 units=none
New Line.05410_339687oh Phases=1 Bus1=n284087.1 Bus2=n284091.1 r1=0.0091372 x1=0.0297431 c1=0 c0=0 length=1 units=none
New Line.05410_339688oh Phases=1 Bus1=n284079.1 Bus2=n284087.1 r1=0.00778743 x1=0.0253494 c1=0 c0=0 length=1 units=none
New Line.05410_339689oh Phases=1 Bus1=n284079.1 Bus2=n284082.1 r1=0.0211333 x1=0.0145413 c1=0 c0=0 length=1 units=none
New Line.05410_339690oh Phases=1 Bus1=n284106.1 Bus2=n284107.1 r1=0.049096 x1=0.0360121 c1=0 c0=0 length=1 units=none
New Line.05410_339691oh Phases=1 Bus1=n284082.1 Bus2=n284106.1 r1=0.464936 x1=0.341032 c1=0 c0=0 length=1 units=none
New Line.05410_339692oh Phases=1 Bus1=n284325.1 Bus2=n284327.1 r1=0.0844146 x1=0.0992174 c1=0 c0=0 length=1 units=none
New Line.05410_339693oh Phases=1 Bus1=n284327.1 Bus2=n284331.1 r1=0.152305 x1=0.179013 c1=0 c0=0 length=1 units=none
New Line.05410_339694oh Phases=1 Bus1=n284331.1 Bus2=n284333.1 r1=0.104861 x1=0.123249 c1=0 c0=0 length=1 units=none
New Line.05410_339695oh Phases=1 Bus1=n284127.1 Bus2=n284156.1 r1=0.181681 x1=0.213541 c1=0 c0=0 length=1 units=none
New Line.05410_339696oh Phases=1 Bus1=n284101.1 Bus2=n284116.1 r1=0.188639 x1=0.221719 c1=0 c0=0 length=1 units=none
New Line.05410_339697oh Phases=1 Bus1=n284116.1 Bus2=n284127.1 r1=0.175465 x1=0.206234 c1=0 c0=0 length=1 units=none
New Line.05410_339703oh Phases=1 Bus1=n300575.1 Bus2=n300589.1 r1=0.00725691 x1=0.0236229 c1=0 c0=0 length=1 units=none
New Line.05410_339708oh Phases=1 Bus1=n300589.1 Bus2=n300595.1 r1=0.00384481 x1=0.0125158 c1=0 c0=0 length=1 units=none
New Line.05410_339741oh_1 Phases=1 Bus1=n274468_lo.1 Bus2=n274472.1 r1=0.125695 x1=0.147737 c1=0 c0=0 length=1 units=none
New Line.05410_339742oh Phases=1 Bus1=n274466.1 Bus2=n274468.1 r1=0.00592416 x1=0.00413825 c1=0 c0=0 length=1 units=none
New Line.05410_339743oh Phases=1 Bus1=n274466.1 Bus2=n274484.1 r1=0.0149549 x1=0.0486807 c1=0 c0=0 length=1 units=none
New Line.05410_339744oh Phases=1 Bus1=n274472.1 Bus2=n274473.1 r1=0.101921 x1=0.0711959 c1=0 c0=0 length=1 units=none
New Line.05410_339745oh Phases=1 Bus1=n274473.1 Bus2=n274474.1 r1=0.648841 x1=0.663272 c1=0 c0=0 length=1 units=none
New Line.05410_339746oh Phases=1 Bus1=n274470.1 Bus2=n274473.1 r1=0.611263 x1=0.624859 c1=0 c0=0 length=1 units=none
New Line.05410_339747oh Phases=1 Bus1=n292584.1 Bus2=n292586.1 r1=0.0205238 x1=0.0241228 c1=0 c0=0 length=1 units=none
New Line.05410_339748oh Phases=1 Bus1=n292583.1 Bus2=n292584.1 r1=0.000976884 x1=0.00317992 c1=0 c0=0 length=1 units=none
New Line.05410_339749oh Phases=1 Bus1=n292290.1 Bus2=n292303.1 r1=0.0073279 x1=0.0238535 c1=0 c0=0 length=1 units=none
New Line.05410_339750oh Phases=1 Bus1=n292303.1 Bus2=n292309.1 r1=0.0076581 x1=0.0249284 c1=0 c0=0 length=1 units=none
New Line.05410_339752oh Phases=1 Bus1=n300595.1 Bus2=n300597.1 r1=0.00109298 x1=0.00260879 c1=0 c0=0 length=1 units=none
New Line.05410_339755oh Phases=1 Bus1=n292572.1 Bus2=n292577.1 r1=0.00688019 x1=0.0223962 c1=0 c0=0 length=1 units=none
New Line.05410_339756oh Phases=1 Bus1=n292575.1 Bus2=n292577.1 r1=0.00656474 x1=0.00476898 c1=0 c0=0 length=1 units=none
New Line.05410_339761oh Phases=1 Bus1=n292315.1 Bus2=n292330.1 r1=0.00759513 x1=0.0247234 c1=0 c0=0 length=1 units=none
New Line.05410_339762oh Phases=1 Bus1=n292330.1 Bus2=n292337.1 r1=0.00841025 x1=0.0273768 c1=0 c0=0 length=1 units=none
New Line.05410_339764oh Phases=1 Bus1=n284097.1 Bus2=n284105.1 r1=0.00790829 x1=0.0257428 c1=0 c0=0 length=1 units=none
New Line.05410_339765oh Phases=1 Bus1=n284097.1 Bus2=n284098.1 r1=0.019175 x1=0.0225375 c1=0 c0=0 length=1 units=none
New Line.05410_339766oh Phases=1 Bus1=n284091.1 Bus2=n284094.1 r1=0.0049945 x1=0.0162579 c1=0 c0=0 length=1 units=none
New Line.05410_339767oh Phases=1 Bus1=n284094.1 Bus2=n284097.1 r1=0.00480756 x1=0.0156494 c1=0 c0=0 length=1 units=none
New Line.05410_339768oh Phases=1 Bus1=n284084.1 Bus2=n284096.1 r1=0.13403 x1=0.157534 c1=0 c0=0 length=1 units=none
New Line.05410_339769oh Phases=1 Bus1=n284096.1 Bus2=n284097.1 r1=0.0124334 x1=0.0146137 c1=0 c0=0 length=1 units=none
New Line.05410_339770oh Phases=1 Bus1=n284098.1 Bus2=n284101.1 r1=0.0494039 x1=0.0580673 c1=0 c0=0 length=1 units=none
New Line.05410_339772oh Phases=1 Bus1=n283672.1 Bus2=n283674.1 r1=0.0212104 x1=0.0155579 c1=0 c0=0 length=1 units=none
New Line.05410_339775oh Phases=1 Bus1=n283648.1 Bus2=n283663.1 r1=0.0107859 x1=0.0257992 c1=0 c0=0 length=1 units=none
New Line.05410_339776oh Phases=1 Bus1=n283663.1 Bus2=n283672.1 r1=0.0198325 x1=0.0474379 c1=0 c0=0 length=1 units=none
New Line.05410_339780oh Phases=1 Bus1=n300523.1 Bus2=n300527.1 r1=0.00472142 x1=0.015369 c1=0 c0=0 length=1 units=none
New Line.05410_339782oh Phases=1 Bus1=n292530.1 Bus2=n292532.1 r1=0.00989275 x1=0.0322026 c1=0 c0=0 length=1 units=none
New Line.05410_339783oh Phases=1 Bus1=n292547.1 Bus2=n292550.1 r1=0.00556181 x1=0.0181046 c1=0 c0=0 length=1 units=none
New Line.05410_339784oh Phases=1 Bus1=n292548.1 Bus2=n292550.1 r1=0.00122349 x1=0.00398274 c1=0 c0=0 length=1 units=none
New Line.05410_339785oh Phases=1 Bus1=n292533.1 Bus2=n292540.1 r1=0.00663268 x1=0.0215905 c1=0 c0=0 length=1 units=none
New Line.05410_339786oh Phases=1 Bus1=n292537.1 Bus2=n292547.1 r1=0.010513 x1=0.0342215 c1=0 c0=0 length=1 units=none
New Line.05410_339787oh Phases=1 Bus1=n292532.1 Bus2=n292537.1 r1=0.00600409 x1=0.0195443 c1=0 c0=0 length=1 units=none
New Line.05410_339789oh Phases=1 Bus1=n284339.1 Bus2=n284364.1 r1=0.720816 x1=0.847217 c1=0 c0=0 length=1 units=none
New Line.05410_339790oh Phases=1 Bus1=n284364.1 Bus2=n284379.1 r1=0.192683 x1=0.226471 c1=0 c0=0 length=1 units=none
New Line.05410_339791oh Phases=1 Bus1=n284314.1 Bus2=n284322.1 r1=0.210355 x1=0.247243 c1=0 c0=0 length=1 units=none
New Line.05410_339792oh Phases=1 Bus1=n284321.1 Bus2=n284322.1 r1=0.0415824 x1=0.0488743 c1=0 c0=0 length=1 units=none
New Line.05410_339793oh Phases=1 Bus1=n284311.1 Bus2=n284321.1 r1=0.427615 x1=0.502601 c1=0 c0=0 length=1 units=none
New Line.05410_339794oh Phases=1 Bus1=n284311.1 Bus2=n284318.1 r1=0.447023 x1=0.525413 c1=0 c0=0 length=1 units=none
New Line.05410_339795oh Phases=1 Bus1=n284302.1 Bus2=n284310.1 r1=0.27718 x1=0.325786 c1=0 c0=0 length=1 units=none
New Line.05410_339797oh Phases=1 Bus1=n292888.1 Bus2=n292892.1 r1=0.235859 x1=0.277219 c1=0 c0=0 length=1 units=none
New Line.05410_339799oh Phases=1 Bus1=n292884.1 Bus2=n292888.1 r1=0.0147958 x1=0.0173903 c1=0 c0=0 length=1 units=none
New Line.05410_339800oh Phases=1 Bus1=n284318.1 Bus2=n284319.1 r1=0.0750116 x1=0.0881655 c1=0 c0=0 length=1 units=none
New Line.05410_339801oh Phases=1 Bus1=n284319.1 Bus2=n292888.1 r1=0.13105 x1=0.154031 c1=0 c0=0 length=1 units=none
New Line.05410_339805oh Phases=1 Bus1=n284288.1 Bus2=n284296.1 r1=0.143612 x1=0.168795 c1=0 c0=0 length=1 units=none
New Line.05410_339806oh Phases=1 Bus1=n284283.1 Bus2=n284288.1 r1=0.140627 x1=0.165287 c1=0 c0=0 length=1 units=none
New Line.05410_339808oh Phases=1 Bus1=n284135.1 Bus2=n284137.1 r1=0.00348591 x1=0.0125931 c1=0 c0=0 length=1 units=none
New Line.05410_339809oh Phases=1 Bus1=n284121.1 Bus2=n284135.1 r1=0.0158843 x1=0.051706 c1=0 c0=0 length=1 units=none
New Line.05410_339810oh Phases=1 Bus1=n284110.1 Bus2=n284121.1 r1=0.00929767 x1=0.0302655 c1=0 c0=0 length=1 units=none
New Line.05410_339811oh Phases=1 Bus1=n284110.1 Bus2=n284113.1 r1=0.0265019 x1=0.0311493 c1=0 c0=0 length=1 units=none
New Line.05410_339812oh Phases=1 Bus1=n284105.1 Bus2=n284110.1 r1=0.00884504 x1=0.0287921 c1=0 c0=0 length=1 units=none
New Line.05410_339816oh_1 Phases=1 Bus1=n274450_lo.1 Bus2=n274453.1 r1=0.101055 x1=0.118776 c1=0 c0=0 length=1 units=none
New Line.05410_339817oh Phases=1 Bus1=n274446.1 Bus2=n274450.1 r1=0.00748448 x1=0.00522819 c1=0 c0=0 length=1 units=none
New Line.05410_339818oh Phases=1 Bus1=n274452.1 Bus2=n274453.1 r1=0.082558 x1=0.0576699 c1=0 c0=0 length=1 units=none
New Line.05410_339820oh Phases=1 Bus1=n284158.1 Bus2=n284187.1 r1=0.0288911 x1=0.0940454 c1=0 c0=0 length=1 units=none
New Line.05410_339821oh Phases=1 Bus1=n274446.1 Bus2=n284187.1 r1=0.0112329 x1=0.0365649 c1=0 c0=0 length=1 units=none
New Line.05410_339822oh Phases=1 Bus1=n274446.1 Bus2=n274466.1 r1=0.0200785 x1=0.0653588 c1=0 c0=0 length=1 units=none
New Line.05410_339824oh Phases=1 Bus1=n292557.1 Bus2=n292558.1 r1=0.00241331 x1=0.00785574 c1=0 c0=0 length=1 units=none
New Line.05410_339825oh Phases=1 Bus1=n292553.1 Bus2=n292557.1 r1=0.00852748 x1=0.0277584 c1=0 c0=0 length=1 units=none
New Line.05410_339826oh Phases=1 Bus1=n292549.1 Bus2=n292550.1 r1=0.00193525 x1=0.00629955 c1=0 c0=0 length=1 units=none
New Line.05410_339827oh Phases=1 Bus1=n292549.1 Bus2=n292553.1 r1=0.0129335 x1=0.0421007 c1=0 c0=0 length=1 units=none
New Line.05410_339828oh Phases=1 Bus1=n292540.1 Bus2=n292549.1 r1=0.0126408 x1=0.0411478 c1=0 c0=0 length=1 units=none
New Line.05410_339829oh Phases=1 Bus1=n292553.1 Bus2=n292556.1 r1=0.124267 x1=0.128867 c1=0 c0=0 length=1 units=none
New Line.05410_339830oh Phases=1 Bus1=n292269.1 Bus2=n292277.1 r1=0.0209758 x1=0.0501726 c1=0 c0=0 length=1 units=none
New Line.05410_339831oh Phases=1 Bus1=n292267.1 Bus2=n292269.1 r1=0.00405791 x1=0.00970625 c1=0 c0=0 length=1 units=none
New Line.05410_339832oh Phases=1 Bus1=n292257.1 Bus2=n292267.1 r1=0.00869275 x1=0.0207925 c1=0 c0=0 length=1 units=none
New Line.05410_339833oh Phases=1 Bus1=n284108.1 Bus2=n284112.1 r1=0.261954 x1=0.192144 c1=0 c0=0 length=1 units=none
New Line.05410_339834oh Phases=1 Bus1=n284111.1 Bus2=n284112.1 r1=0.0737024 x1=0.054061 c1=0 c0=0 length=1 units=none
New Line.05410_339836oh Phases=1 Bus1=n284109.1 Bus2=n284111.1 r1=0.0883203 x1=0.0647833 c1=0 c0=0 length=1 units=none
New Line.05410_339838oh Phases=1 Bus1=n292572.1 Bus2=n292589.1 r1=0.0058476 x1=0.0190349 c1=0 c0=0 length=1 units=none
New Line.05410_339839oh Phases=1 Bus1=n292589.1 Bus2=n292592.1 r1=0.00512909 x1=0.00443106 c1=0 c0=0 length=1 units=none
New Line.05410_339840oh Phases=1 Bus1=n292592.1 Bus2=n292594.1 r1=0.0232289 x1=0.0273023 c1=0 c0=0 length=1 units=none
New Line.05410_339841oh Phases=1 Bus1=n292592.1 Bus2=n292595.1 r1=0.0414004 x1=0.0486603 c1=0 c0=0 length=1 units=none
New Line.05410_339842oh Phases=1 Bus1=n292589.1 Bus2=n292593.1 r1=0.0025019 x1=0.00814411 c1=0 c0=0 length=1 units=none
New Line.05410_339851oh Phases=1 Bus1=n292286.1 Bus2=n292300.1 r1=0.014784 x1=0.0353623 c1=0 c0=0 length=1 units=none
New Line.05410_339852oh Phases=1 Bus1=n283640.1 Bus2=n292300.1 r1=0.0119685 x1=0.028628 c1=0 c0=0 length=1 units=none
New Line.05410_339853oh Phases=1 Bus1=n283640.1 Bus2=n283641.1 r1=0.00335983 x1=0.00803648 c1=0 c0=0 length=1 units=none
New Line.05410_339854oh Phases=1 Bus1=n292300.1 Bus2=n292301.1 r1=0.114074 x1=0.115663 c1=0 c0=0 length=1 units=none
New Line.05410_339855oh Phases=1 Bus1=n292309.1 Bus2=n292310.1 r1=0.00229272 x1=0.00746319 c1=0 c0=0 length=1 units=none
New Line.05410_339856oh Phases=1 Bus1=n292312.1 Bus2=n292315.1 r1=0.00162871 x1=0.00530172 c1=0 c0=0 length=1 units=none
New Line.05410_339857oh Phases=1 Bus1=n292310.1 Bus2=n292312.1 r1=0.00526402 x1=0.0171353 c1=0 c0=0 length=1 units=none
New Line.05410_339858oh Phases=1 Bus1=n292311.1 Bus2=n292312.1 r1=0.000847478 x1=0.00275868 c1=0 c0=0 length=1 units=none
New Line.05410_339859oh Phases=1 Bus1=n283988.1 Bus2=n284017.1 r1=0.012358 x1=0.0402272 c1=0 c0=0 length=1 units=none
New Line.05410_339860oh Phases=1 Bus1=n283984.1 Bus2=n283988.1 r1=0.00131717 x1=0.00428762 c1=0 c0=0 length=1 units=none
New Line.05410_339861oh Phases=1 Bus1=n1325605.1 Bus2=n284014.1 r1=0.0602579 x1=0.0708246 c1=0 c0=0 length=1 units=none
New Line.05410_339862oh Phases=1 Bus1=n283988.1 Bus2=n283990.1 r1=0.00905634 x1=0.0106445 c1=0 c0=0 length=1 units=none
New Line.05410_339863oh Phases=1 Bus1=n283981.1 Bus2=n283990.1 r1=0.0401067 x1=0.0471397 c1=0 c0=0 length=1 units=none
New Line.05410_339864oh Phases=1 Bus1=n292579.1 Bus2=n292583.1 r1=0.0319733 x1=0.0326844 c1=0 c0=0 length=1 units=none
New Line.05410_339865oh Phases=1 Bus1=n292574.1 Bus2=n292579.1 r1=0.0421513 x1=0.0430888 c1=0 c0=0 length=1 units=none
New Line.05410_339866oh Phases=1 Bus1=n292577.1 Bus2=n292580.1 r1=0.000870599 x1=0.00283395 c1=0 c0=0 length=1 units=none
New Line.05410_339867oh Phases=1 Bus1=n292580.1 Bus2=n292583.1 r1=0.00344259 x1=0.0112062 c1=0 c0=0 length=1 units=none
New Line.05410_339869oh Phases=1 Bus1=n292573.1 Bus2=n292576.1 r1=0.0428436 x1=0.0437965 c1=0 c0=0 length=1 units=none
New Line.05410_339870oh Phases=1 Bus1=n292576.1 Bus2=n292580.1 r1=0.0404061 x1=0.0413048 c1=0 c0=0 length=1 units=none
New Line.05410_339871oh Phases=1 Bus1=n292630.1 Bus2=n292649.1 r1=0.183129 x1=0.215242 c1=0 c0=0 length=1 units=none
New Line.05410_339872oh Phases=1 Bus1=n284032.1 Bus2=n292649.1 r1=0.302268 x1=0.355274 c1=0 c0=0 length=1 units=none
New Line.05410_339873oh Phases=1 Bus1=n284032.1 Bus2=n284035.1 r1=0.178079 x1=0.209307 c1=0 c0=0 length=1 units=none
New Line.05410_339874oh Phases=1 Bus1=n292614.1 Bus2=n292630.1 r1=0.18537 x1=0.217876 c1=0 c0=0 length=1 units=none
New Line.05410_339875oh Phases=1 Bus1=n292607.1 Bus2=n292608.1 r1=0.0260423 x1=0.030609 c1=0 c0=0 length=1 units=none
New Line.05410_339876oh Phases=1 Bus1=n292608.1 Bus2=n292611.1 r1=0.0227826 x1=0.0267777 c1=0 c0=0 length=1 units=none
New Line.05410_339877oh Phases=1 Bus1=n292608.1 Bus2=n292614.1 r1=0.0125168 x1=0.0147117 c1=0 c0=0 length=1 units=none
New Line.05410_339878oh Phases=1 Bus1=n292485.1 Bus2=n300578.1 r1=0.252565 x1=0.258182 c1=0 c0=0 length=1 units=none
New Line.05410_339879oh Phases=1 Bus1=n300601.1 Bus2=n300605.1 r1=0.00425003 x1=0.0138346 c1=0 c0=0 length=1 units=none
New Line.05410_339880oh Phases=1 Bus1=n300605.1 Bus2=n300610.1 r1=0.00397612 x1=0.0129429 c1=0 c0=0 length=1 units=none
New Line.05410_339882oh Phases=1 Bus1=n292533.1 Bus2=n300610.1 r1=0.0075685 x1=0.0246367 c1=0 c0=0 length=1 units=none
New Line.05410_339883oh Phases=1 Bus1=n300603.1 Bus2=n300605.1 r1=0.0134932 x1=0.0103362 c1=0 c0=0 length=1 units=none
New Line.05410_339884oh Phases=1 Bus1=n300602.1 Bus2=n300603.1 r1=0.00761384 x1=0.0055311 c1=0 c0=0 length=1 units=none
New Line.05410_339885oh Phases=1 Bus1=n300578.1 Bus2=n300602.1 r1=0.197947 x1=0.202349 c1=0 c0=0 length=1 units=none
New Line.05410_339890oh Phases=1 Bus1=n300475.1 Bus2=n300478.1 r1=0.00127386 x1=0.00414672 c1=0 c0=0 length=1 units=none
New Line.05410_339892oh Phases=1 Bus1=n283846.1 Bus2=n283851.1 r1=0.291397 x1=0.213741 c1=0 c0=0 length=1 units=none
New Line.05410_339893oh Phases=1 Bus1=n283851.1 Bus2=n283859.1 r1=0.231199 x1=0.169585 c1=0 c0=0 length=1 units=none
New Line.05410_339894oh Phases=1 Bus1=n283856.1 Bus2=n283859.1 r1=0.271849 x1=0.199402 c1=0 c0=0 length=1 units=none
New Line.05410_343777oh Phases=1 Bus1=n292221.1 Bus2=n292223.1 r1=0.000951872 x1=0.00309857 c1=0 c0=0 length=1 units=none
New Line.05410_350560oh Phases=1 Bus1=n284379.1 Bus2=n284401.1 r1=0.242271 x1=0.284756 c1=0 c0=0 length=1 units=none
New Line.05410_350561oh Phases=1 Bus1=n284379.1 Bus2=n284382.1 r1=0.0214971 x1=0.0252668 c1=0 c0=0 length=1 units=none
New Line.05410_350653oh Phases=1 Bus1=n292221.1 Bus2=n292237.1 r1=0.00785203 x1=0.0255602 c1=0 c0=0 length=1 units=none
New Line.05410_350654oh Phases=1 Bus1=n292232.1 Bus2=n292237.1 r1=0.00778828 x1=0.0253522 c1=0 c0=0 length=1 units=none
New Line.05410_351305oh Phases=1 Bus1=n300521.1 Bus2=n300523.1 r1=0.00827502 x1=0.0269366 c1=0 c0=0 length=1 units=none
New Line.05410_3639841ug Phases=1 Bus1=n283983.1 Bus2=n283994.1 r1=0.0107774 x1=0.00526085 c1=0 c0=0 length=1 units=none
New Line.05410_3639842ug Phases=1 Bus1=n283983.1 Bus2=n283993.1 r1=0.171704 x1=0.0615542 c1=0 c0=0 length=1 units=none
New Line.05410_3639843ug Phases=1 Bus1=n283977.1 Bus2=n283979.1 r1=0.025261 x1=0.00905584 c1=0 c0=0 length=1 units=none
New Line.05410_3639845ug Phases=1 Bus1=n283979.1 Bus2=n283983.1 r1=0.0857482 x1=0.0307399 c1=0 c0=0 length=1 units=none
New Line.05410_3639847ug Phases=1 Bus1=n283964.1 Bus2=n283980.1 r1=0.498011 x1=0.178532 c1=0 c0=0 length=1 units=none
New Line.05410_3639848ug Phases=1 Bus1=n283980.1 Bus2=n283983.1 r1=0.136469 x1=0.0489228 c1=0 c0=0 length=1 units=none
New Line.05410_3735819ug Phases=1 Bus1=n292484.1 Bus2=n292492.1 r1=0.0292549 x1=0.0142804 c1=0 c0=0 length=1 units=none
New Line.05410_3735820ug Phases=1 Bus1=n292492.1 Bus2=n292494.1 r1=0.0158703 x1=0.00774687 c1=0 c0=0 length=1 units=none
New Line.05410_3735821ug Phases=1 Bus1=n292529.1 Bus2=n292535.1 r1=0.0359021 x1=0.0175252 c1=0 c0=0 length=1 units=none
New Line.05410_3735823ug Phases=1 Bus1=n292496.1 Bus2=n292524.1 r1=0.0783032 x1=0.0382228 c1=0 c0=0 length=1 units=none
New Line.05410_40590830ug Phases=1 Bus1=n283567.1 Bus2=n283632.1 r1=4.03383 x1=1.44609 c1=0 c0=0 length=1 units=none
New Line.05410_40590831ug Phases=1 Bus1=n283567.1 Bus2=n283590.1 r1=0.14544 x1=0.052139 c1=0 c0=0 length=1 units=none
New Line.05410_42959106ug Phases=1 Bus1=n292538.1 Bus2=n300705.1 r1=0.806948 x1=0.289283 c1=0 c0=0 length=1 units=none
New Line.05410_42959107ug Phases=1 Bus1=n1321243.1 Bus2=n1321244.1 r1=0.0894228 x1=0.0436506 c1=0 c0=0 length=1 units=none
New Line.05410_42959112ug Phases=1 Bus1=n283647.1 Bus2=n283679.1 r1=0.225417 x1=0.0808098 c1=0 c0=0 length=1 units=none
New Line.05410_4375889ug Phases=1 Bus1=n292600.1 Bus2=n292626.1 r1=0.324531 x1=0.116341 c1=0 c0=0 length=1 units=none
New Line.05410_44420353oh Phases=1 Bus1=n1321246.1 Bus2=n292538.1 r1=0.0286499 x1=0.0265901 c1=0 c0=0 length=1 units=none
New Line.05410_44420354oh Phases=1 Bus1=n1321246.1 Bus2=n292536.1 r1=0.0164115 x1=0.0119222 c1=0 c0=0 length=1 units=none
New Line.05410_44420355oh Phases=1 Bus1=n1321244.1 Bus2=n1321246.1 r1=0.0027961 x1=0.00203123 c1=0 c0=0 length=1 units=none
New Line.05410_44575240ug Phases=1 Bus1=n1324757.1 Bus2=n283772.1 r1=0.223751 x1=0.0802127 c1=0 c0=0 length=1 units=none
New Line.05410_44575244ug Phases=1 Bus1=n1324757.1 Bus2=n1324759.1 r1=0.0196544 x1=0.00704591 c1=0 c0=0 length=1 units=none
New Line.05410_44575248ug Phases=1 Bus1=n1324703.1 Bus2=n283647.1 r1=0.0255974 x1=0.00917642 c1=0 c0=0 length=1 units=none
New Line.05410_44575294ug Phases=1 Bus1=n1324702.1 Bus2=n1324759.1 r1=0.0302977 x1=0.0108614 c1=0 c0=0 length=1 units=none
New Line.05410_44703368ug Phases=1 Bus1=n1325392.1 Bus2=n312314_lo.1 r1=0.0434584 x1=0.0212137 c1=0 c0=0 length=1 units=none
New Line.05410_44703370ug Phases=1 Bus1=n1325393.1 Bus2=n312312.1 r1=0.02852 x1=0.0139217 c1=0 c0=0 length=1 units=none
New Line.05410_44703374ug Phases=1 Bus1=n1325378.1 Bus2=n1325392.1 r1=0.0124907 x1=0.00609719 c1=0 c0=0 length=1 units=none
New Line.05410_44703375ug Phases=1 Bus1=n1325384.1 Bus2=n1325393.1 r1=0.00515779 x1=0.00251771 c1=0 c0=0 length=1 units=none
New Line.05410_44703376ug Phases=1 Bus1=n1325380.1 Bus2=n1325388.1 r1=0.0310867 x1=0.0151746 c1=0 c0=0 length=1 units=none
New Line.05410_44719108ug Phases=1 Bus1=n1325385.1 Bus2=n1325391.1 r1=0.0301719 x1=0.014728 c1=0 c0=0 length=1 units=none
New Line.05410_44719109ug Phases=1 Bus1=n1325379.1 Bus2=n1325383.1 r1=0.121277 x1=0.0591998 c1=0 c0=0 length=1 units=none
New Line.05410_44751105ug Phases=1 Bus1=n1325601.1 Bus2=n284263_lo.1 r1=0.532254 x1=0.190808 c1=0 c0=0 length=1 units=none
New Line.05410_45028100oh Phases=1 Bus1=n1325605.1 Bus2=n284018.1 r1=0.229731 x1=0.213214 c1=0 c0=0 length=1 units=none
New Line.05410_45423170ug Phases=1 Bus1=n1328518.1 Bus2=n284280.1 r1=2.57177 x1=0.921954 c1=0 c0=0 length=1 units=none
New Line.05410_45423171ug Phases=1 Bus1=n1328518.1 Bus2=n284268.1 r1=0.395976 x1=0.141954 c1=0 c0=0 length=1 units=none
New Line.05410_45423172ug Phases=1 Bus1=n1325601.1 Bus2=n284268.1 r1=0.924583 x1=0.331454 c1=0 c0=0 length=1 units=none
New Line.05410_4679835ug Phases=1 Bus1=n292524.1 Bus2=n292529.1 r1=0.038021 x1=0.0185595 c1=0 c0=0 length=1 units=none
New Line.05410_47140096oh Phases=1 Bus1=n1370071.1 Bus2=n283674.1 r1=0.0636313 x1=0.0466738 c1=0 c0=0 length=1 units=none
New Line.05410_47492270oh Phases=1 Bus1=n274442.1 Bus2=n274452.1 r1=0.42656 x1=0.436048 c1=0 c0=0 length=1 units=none
New Line.05410_47572096oh Phases=1 Bus1=n274438.1 Bus2=n274452.1 r1=0.492716 x1=0.503674 c1=0 c0=0 length=1 units=none
New Line.05410_47572098oh Phases=1 Bus1=n283605.1 Bus2=n283606.1 r1=0.0017049 x1=0.004078 c1=0 c0=0 length=1 units=none
New Line.05410_47604112oh Phases=1 Bus1=n283622.1 Bus2=n283625.1 r1=0.00925089 x1=0.00646209 c1=0 c0=0 length=1 units=none
New Line.05410_47892080oh Phases=1 Bus1=n292892.1 Bus2=n292896.1 r1=0.168559 x1=0.198118 c1=0 c0=0 length=1 units=none
New Line.05410_48191111ug Phases=1 Bus1=n1346995.1 Bus2=n274122.1 r1=0.0219819 x1=0.00788031 c1=0 c0=0 length=1 units=none
New Line.05410_48191117ug Phases=1 Bus1=n1347006.1 Bus2=n283625.1 r1=0.0333588 x1=0.0119588 c1=0 c0=0 length=1 units=none
New Line.05410_48207217ug Phases=1 Bus1=n1347088.1 Bus2=n1347089.1 r1=0.142322 x1=0.0510211 c1=0 c0=0 length=1 units=none
New Line.05410_48207218ug Phases=1 Bus1=n1347088.1 Bus2=n274411.1 r1=2.77367 x1=0.994336 c1=0 c0=0 length=1 units=none
New Line.05410_48207302ug Phases=1 Bus1=n1347438.1 Bus2=n283984.1 r1=0.00542823 x1=0.00713855 c1=0 c0=0 length=1 units=none
New Line.05410_48207304ug Phases=1 Bus1=n1347446.1 Bus2=n292581.1 r1=0.0774705 x1=0.10188 c1=0 c0=0 length=1 units=none
New Line.05410_48207305ug Phases=1 Bus1=n1347443.1 Bus2=n1347446.1 r1=0.00189492 x1=0.00249197 c1=0 c0=0 length=1 units=none
New Line.05410_48207306ug Phases=1 Bus1=n1347438.1 Bus2=n1347440.1 r1=0.00117365 x1=0.00154344 c1=0 c0=0 length=1 units=none
New Line.05410_48207307ug Phases=1 Bus1=n1347445.1 Bus2=n283994.1 r1=0.00326176 x1=0.00159219 c1=0 c0=0 length=1 units=none
New Line.05410_51460262oh Phases=1 Bus1=n1396868.1 Bus2=n283726.1 r1=0.0264555 x1=0.0194052 c1=0 c0=0 length=1 units=none
New Line.05410_51460263oh Phases=1 Bus1=n1396868.1 Bus2=n283732.1 r1=0.0811964 x1=0.0595579 c1=0 c0=0 length=1 units=none
New Line.05410_51460264oh Phases=1 Bus1=n1396869.1 Bus2=n1396873.1 r1=0.0173627 x1=0.00794236 c1=0 c0=0 length=1 units=none
New Line.05410_51460265oh Phases=1 Bus1=n1396869.1 Bus2=n283763.1 r1=0.133596 x1=0.0611118 c1=0 c0=0 length=1 units=none
New Line.05410_51460266oh Phases=1 Bus1=n1396870.1 Bus2=n1396878.1 r1=0.0275985 x1=0.0202436 c1=0 c0=0 length=1 units=none
New Line.05410_51460267oh Phases=1 Bus1=n1396870.1 Bus2=n283746.1 r1=0.312099 x1=0.228925 c1=0 c0=0 length=1 units=none
New Line.05410_51460268oh Phases=1 Bus1=n1396871.1 Bus2=n1396878.1 r1=0.0281822 x1=0.0206718 c1=0 c0=0 length=1 units=none
New Line.05410_51460269oh Phases=1 Bus1=n1396871.1 Bus2=n283768.1 r1=0.515961 x1=0.378459 c1=0 c0=0 length=1 units=none
New Line.05410_51636178oh Phases=1 Bus1=n1396872.1 Bus2=n283834.1 r1=0.125996 x1=0.0924188 c1=0 c0=0 length=1 units=none
New Line.05410_51636179oh Phases=1 Bus1=n1396872.1 Bus2=n283846.1 r1=0.129607 x1=0.095067 c1=0 c0=0 length=1 units=none
New Line.05410_52020128oh Phases=1 Bus1=n1386727.1 Bus2=n283677.1 r1=0.00403727 x1=0.00965688 c1=0 c0=0 length=1 units=none
New Line.05410_52020130oh Phases=1 Bus1=n1386726.1 Bus2=n1386727.1 r1=0.00156342 x1=0.00373959 c1=0 c0=0 length=1 units=none
New Line.05410_52020131oh Phases=1 Bus1=n1386726.1 Bus2=n283672.1 r1=0.00460105 x1=0.0110054 c1=0 c0=0 length=1 units=none
New Line.05410_52308178oh Phases=1 Bus1=n1385286.1 Bus2=n1386727_lo.1 r1=0.0236536 x1=0.0548516 c1=0 c0=0 length=1 units=none
New Line.05410_52308179oh Phases=1 Bus1=n1385286.1 Bus2=n283669.1 r1=0.032129 x1=0.0745054 c1=0 c0=0 length=1 units=none
New Line.05410_52308180oh Phases=1 Bus1=n1385287.1 Bus2=n1386726_lo.1 r1=0.024812 x1=0.0575377 c1=0 c0=0 length=1 units=none
New Line.05410_52308181oh Phases=1 Bus1=n1385287.1 Bus2=n283668.1 r1=0.0291994 x1=0.067712 c1=0 c0=0 length=1 units=none
New Line.05410_52308182oh Phases=1 Bus1=n284301.1 Bus2=n284302.1 r1=0.0146851 x1=0.0155261 c1=0 c0=0 length=1 units=none
New Line.05410_52308183oh Phases=1 Bus1=n1386725.1 Bus2=n284302.1 r1=0.0212163 x1=0.0224314 c1=0 c0=0 length=1 units=none
New Line.05410_52356322oh Phases=1 Bus1=n1396874.1 Bus2=n283777.1 r1=0.0654072 x1=0.0479764 c1=0 c0=0 length=1 units=none
New Line.05410_52356323oh Phases=1 Bus1=n1396874.1 Bus2=n283790.1 r1=0.323852 x1=0.237546 c1=0 c0=0 length=1 units=none
New Line.05410_52372114oh Phases=1 Bus1=n1396867.1 Bus2=n283777.1 r1=0.0739629 x1=0.0542521 c1=0 c0=0 length=1 units=none
New Line.05410_53300080oh Phases=1 Bus1=n1392537.1 Bus2=n284339.1 r1=0.19155 x1=0.22514 c1=0 c0=0 length=1 units=none
New Line.05410_54372112oh Phases=1 Bus1=n1413716.1 Bus2=n1413717.1 r1=0.0176578 x1=0.018669 c1=0 c0=0 length=1 units=none
New Line.05410_54879110ug Phases=1 Bus1=n284301.1 Bus2=n292784.1 r1=1.12745 x1=0.404182 c1=0 c0=0 length=1 units=none
New Line.05410_54879113ug Phases=1 Bus1=n1386729.1 Bus2=n284299.1 r1=1.1074 x1=0.396991 c1=0 c0=0 length=1 units=none
New Line.05410_54879114ug Phases=1 Bus1=n1386729.1 Bus2=n284303.1 r1=0.074071 x1=0.0265537 c1=0 c0=0 length=1 units=none
New Line.05410_54879115ug Phases=1 Bus1=n1386725.1 Bus2=n284304.1 r1=0.0717517 x1=0.0257223 c1=0 c0=0 length=1 units=none
New Line.05410_56319109ug Phases=1 Bus1=n1381582.1 Bus2=n1392537.1 r1=0.312324 x1=0.111965 c1=0 c0=0 length=1 units=none
New Line.05410_5672529ug Phases=1 Bus1=n300590.1 Bus2=n300598.1 r1=0.185199 x1=0.066392 c1=0 c0=0 length=1 units=none
New Line.05410_57215109ug Phases=1 Bus1=n1406188.1 Bus2=n292706.1 r1=0.542045 x1=0.194318 c1=0 c0=0 length=1 units=none
New Line.05410_57215110ug Phases=1 Bus1=n1406188.1 Bus2=n1406189.1 r1=0.180682 x1=0.0647727 c1=0 c0=0 length=1 units=none
New Line.05410_57247124ug Phases=1 Bus1=n1396879.1 Bus2=n283796.1 r1=0.0871216 x1=0.0312323 c1=0 c0=0 length=1 units=none
New Line.05410_57247125ug Phases=1 Bus1=n1396879.1 Bus2=n283804.1 r1=0.0354929 x1=0.0127239 c1=0 c0=0 length=1 units=none
New Line.05410_5736604ug Phases=1 Bus1=n300623.1 Bus2=n300631.1 r1=0.221335 x1=0.0793466 c1=0 c0=0 length=1 units=none
New Line.05410_5736659ug Phases=1 Bus1=n300623.1 Bus2=n300629.1 r1=0.094858 x1=0.0340057 c1=0 c0=0 length=1 units=none
New Line.05410_5736660ug Phases=1 Bus1=n300629.1 Bus2=n300643.1 r1=0.140028 x1=0.0501989 c1=0 c0=0 length=1 units=none
New Line.05410_5736661ug Phases=1 Bus1=n300643.1 Bus2=n300662.1 r1=0.140028 x1=0.0501989 c1=0 c0=0 length=1 units=none
New Line.05410_5736662ug Phases=1 Bus1=n300662.1 Bus2=n300672.1 r1=0.406534 x1=0.145739 c1=0 c0=0 length=1 units=none
New Line.05410_5752481ug Phases=1 Bus1=n300672.1 Bus2=n300679.1 r1=0.162614 x1=0.0582955 c1=0 c0=0 length=1 units=none
New Line.05410_5752483ug Phases=1 Bus1=n300687.1 Bus2=n300696.1 r1=0.343295 x1=0.123068 c1=0 c0=0 length=1 units=none
New Line.05410_5768593ug Phases=1 Bus1=n300696.1 Bus2=n300707.1 r1=0.099375 x1=0.035625 c1=0 c0=0 length=1 units=none
New Line.05410_5768594ug Phases=1 Bus1=n300707.1 Bus2=n300709.1 r1=0.0858239 x1=0.030767 c1=0 c0=0 length=1 units=none
New Line.05410_5768595ug Phases=1 Bus1=n300708.1 Bus2=n300709.1 r1=0.094858 x1=0.0340057 c1=0 c0=0 length=1 units=none
New Line.05410_5768596ug Phases=1 Bus1=n300658.1 Bus2=n300708.1 r1=0.289091 x1=0.103636 c1=0 c0=0 length=1 units=none
New Line.05410_5768597ug Phases=1 Bus1=n300650.1 Bus2=n300658.1 r1=0.185199 x1=0.066392 c1=0 c0=0 length=1 units=none
New Line.05410_5784465ug Phases=1 Bus1=n300650.1 Bus2=n300673.1 r1=0.451705 x1=0.161932 c1=0 c0=0 length=1 units=none
New Line.05410_5784467ug Phases=1 Bus1=n300679.1 Bus2=n300687.1 r1=0.15358 x1=0.0550568 c1=0 c0=0 length=1 units=none
New Line.05410_57871155ug Phases=1 Bus1=n1413715.1 Bus2=n1413716.1 r1=0.35504 x1=0.127278 c1=0 c0=0 length=1 units=none
New Line.05410_5912641ug Phases=1 Bus1=n274352.1 Bus2=n274361.1 r1=3.54011 x1=1.2691 c1=0 c0=0 length=1 units=none
New Line.05410_5912642ug Phases=1 Bus1=n274361.1 Bus2=n274364.1 r1=0.0585172 x1=0.0209779 c1=0 c0=0 length=1 units=none
New Line.05410_6460961oh Phases=1 Bus1=n300589.1 Bus2=n300590.1 r1=0.015464 x1=0.0156794 c1=0 c0=0 length=1 units=none
New Line.05410_65108108oh Phases=1 Bus1=n300588.1 Bus2=n300601.1 r1=0.00992027 x1=0.0322922 c1=0 c0=0 length=1 units=none
New Line.05410_65108109oh Phases=1 Bus1=n1437248.1 Bus2=n300588.1 r1=0.00391576 x1=0.0127465 c1=0 c0=0 length=1 units=none
New Line.05410_6652997oh Phases=1 Bus1=n284072_lo.1 Bus2=n284073.1 r1=0.0374928 x1=0.0386657 c1=0 c0=0 length=1 units=none
New Line.05410_6653033oh Phases=1 Bus1=n284070.1 Bus2=n284073.1 r1=0.0374928 x1=0.0386657 c1=0 c0=0 length=1 units=none
New Line.05410_672903oh Phases=1 Bus1=n284020.1 Bus2=n284031.1 r1=0.409897 x1=0.433372 c1=0 c0=0 length=1 units=none
New Line.05410_7112530ug Phases=1 Bus1=n1314963.1 Bus2=n283590.1 r1=4.36879 x1=1.56617 c1=0 c0=0 length=1 units=none
New Line.05410_7112531ug Phases=1 Bus1=n1314963.1 Bus2=n283564.1 r1=0.180261 x1=0.0646219 c1=0 c0=0 length=1 units=none
New Line.05410_7112532ug Phases=1 Bus1=n283619.1 Bus2=n283620.1 r1=0.595351 x1=0.213428 c1=0 c0=0 length=1 units=none
New Line.05410_7112533ug Phases=1 Bus1=n283618.1 Bus2=n283619.1 r1=0.158483 x1=0.0568147 c1=0 c0=0 length=1 units=none
New Line.05410_712279oh Phases=1 Bus1=n284258.1 Bus2=n284262.1 r1=0.0200215 x1=0.0235325 c1=0 c0=0 length=1 units=none
New Line.05410_7608536ug Phases=1 Bus1=n1309805.1 Bus2=n283880.1 r1=12.5894 x1=4.51318 c1=0 c0=0 length=1 units=none
New Line.05410_7608663ug Phases=1 Bus1=n1309805.1 Bus2=n283873.1 r1=0.192167 x1=0.0688899 c1=0 c0=0 length=1 units=none
New Line.05410_7800499ug Phases=1 Bus1=n292792.1 Bus2=n292794.1 r1=0.010648 x1=0.00381722 c1=0 c0=0 length=1 units=none
New Line.05410_7800500ug Phases=1 Bus1=n292783.1 Bus2=n292792.1 r1=0.347136 x1=0.124445 c1=0 c0=0 length=1 units=none
New Line.05410_7804881oh Phases=1 Bus1=n292581.1 Bus2=n292582.1 r1=0.000560072 x1=0.00182313 c1=0 c0=0 length=1 units=none
New Line.05410_7804882oh Phases=1 Bus1=n292582.1 Bus2=n292584.1 r1=0.00170073 x1=0.00553615 c1=0 c0=0 length=1 units=none
New Line.05410_7880604ug Phases=1 Bus1=n292782.1 Bus2=n292783.1 r1=0.731761 x1=0.26233 c1=0 c0=0 length=1 units=none
New Line.05410_8056592ug Phases=1 Bus1=n292724.1 Bus2=n292750.1 r1=0.148173 x1=0.0723288 c1=0 c0=0 length=1 units=none
New Line.05410_8088808ug Phases=1 Bus1=n274491_lo.1 Bus2=n274493.1 r1=0.0878345 x1=0.0314878 c1=0 c0=0 length=1 units=none
New Line.05410_8088809ug Phases=1 Bus1=n274489.1 Bus2=n274491.1 r1=0.0560569 x1=0.0200959 c1=0 c0=0 length=1 units=none
New Line.05410_8168450ug Phases=1 Bus1=n284160.1 Bus2=n284181.1 r1=2.8125 x1=1.00825 c1=0 c0=0 length=1 units=none
New Line.05410_8168452ug Phases=1 Bus1=n284159.1 Bus2=n284196.1 r1=7.25593 x1=2.60118 c1=0 c0=0 length=1 units=none
New Line.05410_8269095oh Phases=1 Bus1=n292212.1 Bus2=n292221.1 r1=0.0207762 x1=0.0150925 c1=0 c0=0 length=1 units=none
New Line.05410_8269096oh Phases=1 Bus1=n292209.1 Bus2=n292212.1 r1=0.00422339 x1=0.0161994 c1=0 c0=0 length=1 units=none
New Line.05410_8361170ug Phases=1 Bus1=n292691.1 Bus2=n292706.1 r1=0.084745 x1=0.0413672 c1=0 c0=0 length=1 units=none
New Line.05410_8361171ug Phases=1 Bus1=n292693.1 Bus2=n292694.1 r1=0.0560142 x1=0.0273426 c1=0 c0=0 length=1 units=none
New Line.05410_8361175ug Phases=1 Bus1=n292691.1 Bus2=n292693.1 r1=0.0234365 x1=0.0114402 c1=0 c0=0 length=1 units=none
New Line.05410_9113495ug Phases=1 Bus1=n292587.1 Bus2=n292600.1 r1=0.409229 x1=0.146705 c1=0 c0=0 length=1 units=none
New Line.05410_9113496ug Phases=1 Bus1=n292585.1 Bus2=n292598.1 r1=0.401534 x1=0.143946 c1=0 c0=0 length=1 units=none
New Line.05410_9113498ug Phases=1 Bus1=n292585.1 Bus2=n292587.1 r1=0.528104 x1=0.18932 c1=0 c0=0 length=1 units=none
New Line.05410_9177491ug Phases=1 Bus1=n292280.1 Bus2=n292302.1 r1=0.0855617 x1=0.0417659 c1=0 c0=0 length=1 units=none
New Line.05410_9177495ug Phases=1 Bus1=n283880.1 Bus2=n283882.1 r1=2.93455 x1=1.05201 c1=0 c0=0 length=1 units=none
New Line.05410_92922ug Phases=1 Bus1=n300656.1 Bus2=n300664.1 r1=0.146559 x1=0.0525401 c1=0 c0=0 length=1 units=none
New Line.05410_92924ug Phases=1 Bus1=n312599.1 Bus2=n312601.1 r1=0.0489252 x1=0.0175392 c1=0 c0=0 length=1 units=none
New Line.05410_92925ug Phases=1 Bus1=n312601.1 Bus2=n312615.1 r1=0.936819 x1=0.335841 c1=0 c0=0 length=1 units=none
New Line.05410_92926ug Phases=1 Bus1=n312512.1 Bus2=n312513.1 r1=0.766499 x1=0.274783 c1=0 c0=0 length=1 units=none
New Line.05410_92927ug Phases=1 Bus1=n312581.1 Bus2=n312595.1 r1=3.70276 x1=1.32741 c1=0 c0=0 length=1 units=none
New Line.05410_92966ug Phases=1 Bus1=n300711.1 Bus2=n300714.1 r1=0.166713 x1=0.059765 c1=0 c0=0 length=1 units=none
New Line.05410_92967ug Phases=1 Bus1=n1325388.1 Bus2=n312345.1 r1=0.0519597 x1=0.0253635 c1=0 c0=0 length=1 units=none
New Line.05410_92968ug Phases=1 Bus1=n300518.1 Bus2=n300519.1 r1=0.270981 x1=0.132276 c1=0 c0=0 length=1 units=none
New Line.05410_92969ug Phases=1 Bus1=n300519.1 Bus2=n300524.1 r1=1.01242 x1=0.362943 c1=0 c0=0 length=1 units=none
New Line.05410_92970ug Phases=1 Bus1=n300522.1 Bus2=n300550.1 r1=2.27689 x1=0.816243 c1=0 c0=0 length=1 units=none
New Line.05410_92976ug Phases=1 Bus1=n312304.1 Bus2=n312314.1 r1=0.0170245 x1=0.00831029 c1=0 c0=0 length=1 units=none
New Line.05410_92987ug Phases=1 Bus1=n312436.1 Bus2=n312462.1 r1=1.66343 x1=0.596324 c1=0 c0=0 length=1 units=none
New Line.05410_93000ug Phases=1 Bus1=n1325391.1 Bus2=n312343.1 r1=0.0614739 x1=0.0300077 c1=0 c0=0 length=1 units=none
New Line.05410_93001ug Phases=1 Bus1=n312340.1 Bus2=n312343.1 r1=0.171502 x1=0.0614819 c1=0 c0=0 length=1 units=none
New Line.05410_93028ug Phases=1 Bus1=n284147.1 Bus2=n284164.1 r1=0.516996 x1=0.185338 c1=0 c0=0 length=1 units=none
New Line.05410_93029ug Phases=1 Bus1=n292666.1 Bus2=n292676.1 r1=0.0476851 x1=0.0232769 c1=0 c0=0 length=1 units=none
New Line.05410_93031ug Phases=1 Bus1=n292721.1 Bus2=n292729.1 r1=0.148156 x1=0.0531125 c1=0 c0=0 length=1 units=none
New Line.05410_93032ug Phases=1 Bus1=n292743.1 Bus2=n292744.1 r1=0.0194519 x1=0.00697331 c1=0 c0=0 length=1 units=none
New Line.05410_93033ug Phases=1 Bus1=n284220.1 Bus2=n284221.1 r1=0.0720471 x1=0.0258282 c1=0 c0=0 length=1 units=none
New Line.05410_93034ug Phases=1 Bus1=n284245.1 Bus2=n284247.1 r1=0.0734832 x1=0.026343 c1=0 c0=0 length=1 units=none
New Line.05410_93035ug Phases=1 Bus1=n284241.1 Bus2=n284251.1 r1=0.621449 x1=0.222784 c1=0 c0=0 length=1 units=none
New Line.05410_93044ug Phases=1 Bus1=n292333.1 Bus2=n292339.1 r1=0.0076657 x1=0.00274808 c1=0 c0=0 length=1 units=none
New Line.05410_93045ug Phases=1 Bus1=n292341.1 Bus2=n292345.1 r1=0.0077062 x1=0.0027626 c1=0 c0=0 length=1 units=none
New Line.05410_93046ug Phases=1 Bus1=n292349.1 Bus2=n292352.1 r1=0.00838327 x1=0.00300532 c1=0 c0=0 length=1 units=none
New Line.05410_93047ug Phases=1 Bus1=n292339.1 Bus2=n292341.1 r1=0.00534063 x1=0.00260696 c1=0 c0=0 length=1 units=none
New Line.05410_93048ug Phases=1 Bus1=n292345.1 Bus2=n292349.1 r1=0.00864144 x1=0.00421821 c1=0 c0=0 length=1 units=none
New Line.05410_93049ug Phases=1 Bus1=n292344.1 Bus2=n292354.1 r1=0.0286855 x1=0.0140025 c1=0 c0=0 length=1 units=none
New Line.05410_93050ug Phases=1 Bus1=n292360.1 Bus2=n292361.1 r1=0.00564442 x1=0.00275525 c1=0 c0=0 length=1 units=none
New Line.05410_93051ug Phases=1 Bus1=n292481.1 Bus2=n292482.1 r1=0.0260165 x1=0.00932666 c1=0 c0=0 length=1 units=none
New Line.05410_93052ug Phases=1 Bus1=n292415.1 Bus2=n292423.1 r1=0.940935 x1=0.337316 c1=0 c0=0 length=1 units=none
New Line.05410_93054ug Phases=1 Bus1=n292516.1 Bus2=n292517.1 r1=0.00109727 x1=0.000535621 c1=0 c0=0 length=1 units=none
New Line.05410_93055ug Phases=1 Bus1=n292503.1 Bus2=n292516.1 r1=0.0882604 x1=0.0316405 c1=0 c0=0 length=1 units=none
New Line.05410_93056ug Phases=1 Bus1=n292503.1 Bus2=n292513.1 r1=0.0965071 x1=0.0345969 c1=0 c0=0 length=1 units=none
New Line.05410_93057ug Phases=1 Bus1=n292503.1 Bus2=n292506.1 r1=0.0596422 x1=0.0213812 c1=0 c0=0 length=1 units=none
New Line.05410_93059ug Phases=1 Bus1=n292490.1 Bus2=n292504.1 r1=0.206173 x1=0.073911 c1=0 c0=0 length=1 units=none
New Line.05410_93060ug Phases=1 Bus1=n292481.1 Bus2=n292515.1 r1=0.477304 x1=0.171109 c1=0 c0=0 length=1 units=none
New Line.05410_93062ug Phases=1 Bus1=n292357.1 Bus2=n292360.1 r1=0.0489631 x1=0.0175528 c1=0 c0=0 length=1 units=none
New Line.05410_93063ug Phases=1 Bus1=n292413.1 Bus2=n292415.1 r1=0.0616546 x1=0.0221026 c1=0 c0=0 length=1 units=none
New Line.05410_93064ug Phases=1 Bus1=n284253.1 Bus2=n284258_lo.1 r1=0.774266 x1=0.277567 c1=0 c0=0 length=1 units=none
New Line.05410_93066ug Phases=1 Bus1=n284071.1 Bus2=n284074.1 r1=0.12094 x1=0.043356 c1=0 c0=0 length=1 units=none
New Line.05410_93067ug Phases=1 Bus1=n284063.1 Bus2=n284066.1 r1=0.434116 x1=0.155626 c1=0 c0=0 length=1 units=none
New Line.05410_93068ug Phases=1 Bus1=n283953.1 Bus2=n283989.1 r1=3.37021 x1=1.20819 c1=0 c0=0 length=1 units=none
New Line.05410_93069ug Phases=1 Bus1=n274237.1 Bus2=n283941.1 r1=3.73316 x1=1.3383 c1=0 c0=0 length=1 units=none
New Line.05410_93070ug Phases=1 Bus1=n283943.1 Bus2=n283948.1 r1=2.97319 x1=1.06586 c1=0 c0=0 length=1 units=none
New Line.05410_93072ug Phases=1 Bus1=n283612.1 Bus2=n283636.1 r1=2.82821 x1=1.01389 c1=0 c0=0 length=1 units=none
New Line.05410_93073ug Phases=1 Bus1=n284043.1 Bus2=n284050.1 r1=0.588905 x1=0.211117 c1=0 c0=0 length=1 units=none
New Line.05410_93074ug Phases=1 Bus1=n284005.1 Bus2=n284045.1 r1=5.7072 x1=2.04598 c1=0 c0=0 length=1 units=none
New Line.05410_93076ug Phases=1 Bus1=n292368.1 Bus2=n292376.1 r1=0.0194077 x1=0.00947362 c1=0 c0=0 length=1 units=none
New Line.05410_93077ug Phases=1 Bus1=n292440.1 Bus2=n292448.1 r1=0.120851 x1=0.0589918 c1=0 c0=0 length=1 units=none
New Line.05410_93078ug Phases=1 Bus1=n292327.1 Bus2=n292333.1 r1=0.134706 x1=0.0657552 c1=0 c0=0 length=1 units=none
New Line.05410_93079ug Phases=1 Bus1=n292327.1 Bus2=n292328.1 r1=0.00866019 x1=0.00422736 c1=0 c0=0 length=1 units=none
New Line.05410_93080ug Phases=1 Bus1=n292326.1 Bus2=n292328.1 r1=0.00918282 x1=0.00448248 c1=0 c0=0 length=1 units=none
New Line.05410_93082ug Phases=1 Bus1=n283872.1 Bus2=n283878.1 r1=2.39229 x1=0.857612 c1=0 c0=0 length=1 units=none
New Line.05410_93083ug Phases=1 Bus1=n300547.1 Bus2=n300563.1 r1=0.332452 x1=0.119181 c1=0 c0=0 length=1 units=none
New Line.05410_93084ug Phases=1 Bus1=n300534.1 Bus2=n300542.1 r1=0.12282 x1=0.0440298 c1=0 c0=0 length=1 units=none
New Line.05410_93085ug Phases=1 Bus1=n292245.1 Bus2=n292247.1 r1=0.0506734 x1=0.0247356 c1=0 c0=0 length=1 units=none
New Line.05410_93087ug Phases=1 Bus1=n283617.1 Bus2=n283618.1 r1=1.35652 x1=0.486298 c1=0 c0=0 length=1 units=none
New Line.05410_93089ug Phases=1 Bus1=n284013.1 Bus2=n284019.1 r1=0.170255 x1=0.0610348 c1=0 c0=0 length=1 units=none
New Line.05410_93099ug Phases=1 Bus1=n274474.1 Bus2=n274475.1 r1=0.143761 x1=0.051537 c1=0 c0=0 length=1 units=none
New Line.05410_93100ug Phases=1 Bus1=n292740.1 Bus2=n292751.1 r1=0.153403 x1=0.0748817 c1=0 c0=0 length=1 units=none
New Line.05410_93101ug Phases=1 Bus1=n292736.1 Bus2=n292749.1 r1=0.0852973 x1=0.0416368 c1=0 c0=0 length=1 units=none
New Line.05410_93102ug Phases=1 Bus1=n292768.1 Bus2=n292772.1 r1=0.47936 x1=0.171846 c1=0 c0=0 length=1 units=none
New Line.05410_93103ug Phases=1 Bus1=n292767.1 Bus2=n292768.1 r1=0.0101333 x1=0.0036327 c1=0 c0=0 length=1 units=none
New Line.05410_93104ug Phases=1 Bus1=n292768.1 Bus2=n292770.1 r1=0.0528337 x1=0.0189404 c1=0 c0=0 length=1 units=none
New Line.05410_93105ug Phases=1 Bus1=n292674.1 Bus2=n292688.1 r1=0.0328366 x1=0.0160288 c1=0 c0=0 length=1 units=none
New Line.05410_93106ug Phases=1 Bus1=n292697.1 Bus2=n292724.1 r1=0.229515 x1=0.112035 c1=0 c0=0 length=1 units=none
New Line.05410_93108ug Phases=1 Bus1=n300496.1 Bus2=n300499.1 r1=0.0546747 x1=0.0266888 c1=0 c0=0 length=1 units=none
New Line.05410_93109ug Phases=1 Bus1=n292400.1 Bus2=n292403.1 r1=0.0343214 x1=0.0167536 c1=0 c0=0 length=1 units=none
New Line.05410_93119ug Phases=1 Bus1=n292864.1 Bus2=n292865.1 r1=0.00607037 x1=0.00217617 c1=0 c0=0 length=1 units=none
New Line.05410_93120ug Phases=1 Bus1=n292866.1 Bus2=n301049.1 r1=0.569109 x1=0.20402 c1=0 c0=0 length=1 units=none
New Line.05410_93124ug Phases=1 Bus1=n283644.1 Bus2=n283650.1 r1=1.85482 x1=0.664936 c1=0 c0=0 length=1 units=none
New Line.05410_93125ug Phases=1 Bus1=n283620.1 Bus2=n283653.1 r1=5.38718 x1=1.93125 c1=0 c0=0 length=1 units=none
New Line.05410_93126ug Phases=1 Bus1=n283632.1 Bus2=n283650.1 r1=2.39785 x1=0.859606 c1=0 c0=0 length=1 units=none
New Line.05410_93138ug Phases=1 Bus1=n284308.1 Bus2=n284313.1 r1=0.700446 x1=0.251103 c1=0 c0=0 length=1 units=none
New Line.05410_93139ug Phases=1 Bus1=n284317.1 Bus2=n292884.1 r1=0.0801281 x1=0.0287252 c1=0 c0=0 length=1 units=none
New Line.05410_93140ug Phases=1 Bus1=n284296.1 Bus2=n284299.1 r1=0.14765 x1=0.052931 c1=0 c0=0 length=1 units=none
New Line.05410_93142ug Phases=1 Bus1=n284239.1 Bus2=n284257.1 r1=2.50123 x1=0.896668 c1=0 c0=0 length=1 units=none
New Line.05410_93143ug Phases=1 Bus1=n284137.1 Bus2=n284165.1 r1=0.182743 x1=0.0655118 c1=0 c0=0 length=1 units=none
New Line.05410_93144ug Phases=1 Bus1=n274438.1 Bus2=n284179.1 r1=2.00652 x1=0.71932 c1=0 c0=0 length=1 units=none
New Line.05410_93147ug Phases=1 Bus1=n292593.1 Bus2=n292672.1 r1=0.0655734 x1=0.0950985 c1=0 c0=0 length=1 units=none
New Line.05410_93148ug Phases=1 Bus1=n292618.1 Bus2=n292635.1 r1=0.365331 x1=0.130968 c1=0 c0=0 length=1 units=none
New Line.05410_93149ug Phases=1 Bus1=n292629.1 Bus2=n292645.1 r1=0.311497 x1=0.111669 c1=0 c0=0 length=1 units=none
New Line.05410_93150ug Phases=1 Bus1=n292609.1 Bus2=n292612.1 r1=0.0342106 x1=0.0122642 c1=0 c0=0 length=1 units=none
New Line.05410_93151ug Phases=1 Bus1=n292609.1 Bus2=n292610.1 r1=0.0309877 x1=0.0111088 c1=0 c0=0 length=1 units=none
New Line.05410_93152ug Phases=1 Bus1=n274501.1 Bus2=n274517.1 r1=3.31767 x1=1.18935 c1=0 c0=0 length=1 units=none
New Line.05410_93153ug Phases=1 Bus1=n274493.1 Bus2=n274495.1 r1=0.273972 x1=0.0982165 c1=0 c0=0 length=1 units=none
New Line.05410_93155ug Phases=1 Bus1=n292311.1 Bus2=n292314.1 r1=0.0466853 x1=0.0227889 c1=0 c0=0 length=1 units=none
New Line.05410_93160ug Phases=1 Bus1=n292568.1 Bus2=n292574_lo.1 r1=0.864239 x1=0.309822 c1=0 c0=0 length=1 units=none
New Line.05410_93163ug Phases=1 Bus1=n292564.1 Bus2=n292573_lo.1 r1=1.61655 x1=0.579518 c1=0 c0=0 length=1 units=none
New Line.05410_93165ug Phases=1 Bus1=n292597.1 Bus2=n292611.1 r1=0.328914 x1=0.117912 c1=0 c0=0 length=1 units=none
New Line.05410_93166ug Phases=1 Bus1=n292606.1 Bus2=n292607.1 r1=0.0367513 x1=0.013175 c1=0 c0=0 length=1 units=none
New Line.05410_93168ug Phases=1 Bus1=n292628.1 Bus2=n292633.1 r1=0.209569 x1=0.0751284 c1=0 c0=0 length=1 units=none
New Line.05410_93169ug Phases=1 Bus1=n283708.1 Bus2=n283714.1 r1=0.330056 x1=0.118322 c1=0 c0=0 length=1 units=none
New Line.05410_93170ug Phases=1 Bus1=n300472.1 Bus2=n300475.1 r1=0.0737249 x1=0.0359879 c1=0 c0=0 length=1 units=none
New Line.05410_93171ug Phases=1 Bus1=n300462.1 Bus2=n300463.1 r1=0.0299787 x1=0.0107471 c1=0 c0=0 length=1 units=none
New Line.05410_93172ug Phases=1 Bus1=n300462.1 Bus2=n300467.1 r1=0.0387174 x1=0.0138798 c1=0 c0=0 length=1 units=none
New Line.05410_9433221ug Phases=1 Bus1=n292747.1 Bus2=n292748.1 r1=0.0423908 x1=0.0206926 c1=0 c0=0 length=1 units=none
New Line.05410_9433224ug Phases=1 Bus1=n292769.1 Bus2=n292782.1 r1=1.58006 x1=0.566437 c1=0 c0=0 length=1 units=none
New Line.05410_9433225ug Phases=1 Bus1=n292750.1 Bus2=n292765.1 r1=0.00973771 x1=0.00475334 c1=0 c0=0 length=1 units=none
New Line.05410_9433226ug Phases=1 Bus1=n292748.1 Bus2=n292764.1 r1=0.0111025 x1=0.00541955 c1=0 c0=0 length=1 units=none
New Line.05410_9433227ug Phases=1 Bus1=n292744.1 Bus2=n292745.1 r1=0.0267575 x1=0.00959232 c1=0 c0=0 length=1 units=none
New Line.05410_9433229ug Phases=1 Bus1=n292752.1 Bus2=n292769.1 r1=0.119511 x1=0.0428436 c1=0 c0=0 length=1 units=none
New Line.05410_94801ug Phases=1 Bus1=n284360.1 Bus2=n284383.1 r1=0.516525 x1=0.185169 c1=0 c0=0 length=1 units=none
New Line.05410_94803ug Phases=1 Bus1=n284358.1 Bus2=n284367.1 r1=0.788944 x1=0.282829 c1=0 c0=0 length=1 units=none
New Line.05410_94839ug Phases=1 Bus1=n274458.1 Bus2=n274469.1 r1=3.09883 x1=1.1109 c1=0 c0=0 length=1 units=none
New Line.05410_94840ug Phases=1 Bus1=n274447.1 Bus2=n274459.1 r1=4.23445 x1=1.51801 c1=0 c0=0 length=1 units=none
New Line.05410_94868ug Phases=1 Bus1=n300562.1 Bus2=n300570.1 r1=1.60499 x1=0.575375 c1=0 c0=0 length=1 units=none
New Line.05410_94869ug Phases=1 Bus1=n300530.1 Bus2=n300654.1 r1=0.728467 x1=0.261149 c1=0 c0=0 length=1 units=none
New Line.05410_9950179oh Phases=1 Bus1=n284421.1 Bus2=n284453.1 r1=0.658844 x1=0.774378 c1=0 c0=0 length=1 units=none
New Line.05410_9950180oh Phases=1 Bus1=n284408.1 Bus2=n284421.1 r1=0.104721 x1=0.123085 c1=0 c0=0 length=1 units=none
! Transformers between MV levels in the original: a line with the leakage impedance (%R of both windings + j%X).
New Line.xfmr_step_05410_a1 Phases=1 Bus1=n312290.1 Bus2=n312290_lo.1 r1=2.55582 x1=28.8041 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_a2 Phases=1 Bus1=n312314.1 Bus2=n312314_lo.1 r1=2.55582 x1=28.8041 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001sj8600_1 Phases=1 Bus1=n274468.1 Bus2=n274468_lo.1 r1=9.64103 x1=44.2773 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001sk2300 Phases=1 Bus1=n274491.1 Bus2=n274491_lo.1 r1=23.805 x1=82.8414 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001ti7700_1 Phases=1 Bus1=n274450.1 Bus2=n274450_lo.1 r1=9.64103 x1=44.2773 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001vd7700 Phases=1 Bus1=n284033.1 Bus2=n284033_lo.1 r1=19.2821 x1=88.5546 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001ve1300_1 Phases=1 Bus1=n284072.1 Bus2=n284072_lo.1 r1=9.64103 x1=44.2773 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001vh1300_1 Phases=1 Bus1=n284146.1 Bus2=n284146_lo.1 r1=33.7774 x1=144.939 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001vh1300_2 Phases=1 Bus1=n284149.1 Bus2=n284149_lo.1 r1=33.7774 x1=144.939 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001xe8200 Phases=1 Bus1=n284059.1 Bus2=n284059_lo.1 r1=19.2821 x1=88.5546 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2001xe9300 Phases=1 Bus1=n284054.1 Bus2=n284054_lo.1 r1=19.2821 x1=88.5546 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2100ci3100 Phases=1 Bus1=n1386727.1 Bus2=n1386727_lo.1 r1=9.70054 x1=44.2773 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2100ci5100 Phases=1 Bus1=n1386726.1 Bus2=n1386726_lo.1 r1=9.70054 x1=44.2773 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2100oj1900 Phases=1 Bus1=n300474.1 Bus2=n300474_lo.1 r1=56.3052 x1=299.344 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101al3800_1 Phases=1 Bus1=n284263.1 Bus2=n284263_lo.1 r1=33.7774 x1=144.939 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101al3800_2 Phases=1 Bus1=n284258.1 Bus2=n284258_lo.1 r1=33.7774 x1=144.939 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101cc3300 Phases=1 Bus1=n283977.1 Bus2=n283977_lo.1 r1=23.805 x1=82.8414 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101cd0200 Phases=1 Bus1=n284017.1 Bus2=n284017_lo.1 r1=33.7774 x1=144.939 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101dc0000 Phases=1 Bus1=n283964.1 Bus2=n283964_lo.1 r1=23.805 x1=82.8414 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101fb2700 Phases=1 Bus1=n292574.1 Bus2=n292574_lo.1 r1=19.2821 x1=88.5546 c1=0 c0=0 length=1 units=none
New Line.xfmr_step_05410_g2101fb2701 Phases=1 Bus1=n292573.1 Bus2=n292573_lo.1 r1=19.2821 x1=88.5546 c1=0 c0=0 length=1 units=none
! Lines of the original below 1e-4 ohm (bus bars, jumpers): 1e-3 + j1e-3 ohm, to keep the admittance matrix well scaled.
New Line.05410_17061bb Phases=1 Bus1=n292672.1 Bus2=n292673.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17062bb Phases=1 Bus1=n292686.1 Bus2=n292687.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17063bb Phases=1 Bus1=n292681.1 Bus2=n292686.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17064bb Phases=1 Bus1=n292682.1 Bus2=n292683.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17065bb Phases=1 Bus1=n292681.1 Bus2=n292682.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17066bb Phases=1 Bus1=n292680.1 Bus2=n292681.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17067bb Phases=1 Bus1=n292679.1 Bus2=n292680.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17068bb Phases=1 Bus1=n292727.1 Bus2=n292728.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17070bb Phases=1 Bus1=n292734.1 Bus2=n292736.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17071bb Phases=1 Bus1=n292733.1 Bus2=n292734.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17072bb Phases=1 Bus1=n292732.1 Bus2=n292733.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17073bb Phases=1 Bus1=n292731.1 Bus2=n292732.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17074bb Phases=1 Bus1=n292729.1 Bus2=n292731.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17075bb Phases=1 Bus1=n292726.1 Bus2=n292731.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17084bb Phases=1 Bus1=n292758.1 Bus2=n292761.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17086bb Phases=1 Bus1=n292751.1 Bus2=n292761.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17087bb Phases=1 Bus1=n292761.1 Bus2=n292766.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_17088bb Phases=1 Bus1=n292766.1 Bus2=n292767.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_27433369bb Phases=1 Bus1=n1325381.1 Bus2=n1325395.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_27433370bb Phases=1 Bus1=n1325382.1 Bus2=n1325395.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097391bb Phases=1 Bus1=n1347441.1 Bus2=n283987.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097392bb Phases=1 Bus1=n1347442.1 Bus2=n283987.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097393bb Phases=1 Bus1=n1347434.1 Bus2=n1347441.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097394bb Phases=1 Bus1=n1347435.1 Bus2=n1347442.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097395bb Phases=1 Bus1=n1347436.1 Bus2=n1347442.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097396bb Phases=1 Bus1=n1347437.1 Bus2=n1347441.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097397bb Phases=1 Bus1=n1347437.1 Bus2=n1347443.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097398bb Phases=1 Bus1=n1347436.1 Bus2=n1347440.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_29097400bb Phases=1 Bus1=n1347434.1 Bus2=n1347445.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133199bb Phases=1 Bus1=n292757.1 Bus2=n292759.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133200bb Phases=1 Bus1=n292759.1 Bus2=n292760.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133202bb Phases=1 Bus1=n292755.1 Bus2=n292760.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133203bb Phases=1 Bus1=n292760.1 Bus2=n292763.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133204bb Phases=1 Bus1=n292757.1 Bus2=n292762.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133205bb Phases=1 Bus1=n292762.1 Bus2=n292764.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133206bb Phases=1 Bus1=n292763.1 Bus2=n292765.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_4133207bb Phases=1 Bus1=n292753.1 Bus2=n292755.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709169bb Phases=1 Bus1=n292692.1 Bus2=n292698.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709170bb Phases=1 Bus1=n292689.1 Bus2=n292692.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709171bb Phases=1 Bus1=n292696.1 Bus2=n292698.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709172bb Phases=1 Bus1=n292689.1 Bus2=n292690.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709173bb Phases=1 Bus1=n292695.1 Bus2=n292698.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709174bb Phases=1 Bus1=n292695.1 Bus2=n292697.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709175bb Phases=1 Bus1=n292688.1 Bus2=n292690.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.05410_6709176bb Phases=1 Bus1=n292694.1 Bus2=n292696.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.fdr_05410 Phases=1 Bus1=05410.1 Bus2=subxfmr_lsb.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
New Line.other_feeders Phases=1 Bus1=feeders.1 Bus2=subxfmr_lsb.1 r1=0.001 x1=0.001 c1=0 c0=0 length=1 units=none
